# ASHRAE 140-2023 Section 10 — Case HE140
# Fuel-fired furnace BESTEST. GENERATED by 140_tests/scripts/generate_he_cases.py.
# Weather HE140W, furnace efficiency 0.80, capacity 10.0 kW,
# fan=None, setback=False. Near-adiabatic shell (Table 10-2) + constant infiltration.

simulation:
  timesteps_per_hour: 1
  start_month: 1
  start_day: 1
  end_month: 3
  end_day: 31

weather_files:
  - "../weather/HE140W.csv"

# Table 10-2 (Section 10.2.1.9.2): wall 75.6 m2, floor and roof 48.0 m2, each
# k = 0.01 W/(m K), t = 1.00 m, U = 0.01 W/(m2 K) between its faces, exposed to
# outdoors (the zone is suspended above the ground, 10.2.1.7.1). No capacitance
# is specified, so the layer is resistance-only.
materials:
  - name: HE Envelope Material
    thermal_resistance: 100.0

constructions:
  - name: HE Envelope
    layers:
      - material: HE Envelope Material
        thickness: 1.0

zones:
  - name: HE140 Zone
    volume: 129.6
    floor_area: 48.0

infiltration:
  - name: HE140 Infiltration
    zones: [HE140 Zone]
    design_flow_rate: 0.16372
    density_basis: zone

surfaces:
  - {name: HE140 North Wall, zone: HE140 Zone, type: wall, construction: HE Envelope, vertices: [{x: 8.0, y: 6.0, z: 0.0},{x: 0.0, y: 6.0, z: 0.0},{x: 0.0, y: 6.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7}]}
  - {name: HE140 South Wall, zone: HE140 Zone, type: wall, construction: HE Envelope, vertices: [{x: 0.0, y: 0.0, z: 0.0},{x: 8.0, y: 0.0, z: 0.0},{x: 8.0, y: 0.0, z: 2.7},{x: 0.0, y: 0.0, z: 2.7}]}
  - {name: HE140 East Wall, zone: HE140 Zone, type: wall, construction: HE Envelope, vertices: [{x: 8.0, y: 0.0, z: 0.0},{x: 8.0, y: 6.0, z: 0.0},{x: 8.0, y: 6.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7}]}
  - {name: HE140 West Wall, zone: HE140 Zone, type: wall, construction: HE Envelope, vertices: [{x: 0.0, y: 6.0, z: 0.0},{x: 0.0, y: 0.0, z: 0.0},{x: 0.0, y: 0.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: HE140 Roof, zone: HE140 Zone, type: roof, construction: HE Envelope, vertices: [{x: 0.0, y: 0.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: HE140 Floor, zone: HE140 Zone, type: floor, construction: HE Envelope, vertices: [{x: 0.0, y: 6.0, z: 0.0},{x: 8.0, y: 6.0, z: 0.0},{x: 8.0, y: 0.0, z: 0.0},{x: 0.0, y: 0.0, z: 0.0}]}

air_loops:
  - name: Furnace
    controls:
      heating_supply_temp: 50.0
      cooling_supply_temp: 13.0
      cycling: on_off
      deadband: 1.0
      minimum_damper_position: 0.0
      design_zone_flow: 0.4274
      fan_operating_mode: cycling
    equipment:
      - type: heating_coil
        name: HE140 Gas Furnace
        source: gas
        capacity: 10000.0
        efficiency: 0.8
        setpoint: 50.0
        hir_curve: HE140 Furnace HIR
    zones:
      - zone: HE140 Zone

performance_curves:
  # Section 10.2.1.10.4: HIR(PLR) = a + b PLR + c PLR^2 + d PLR^3.
  - name: HE140 Furnace HIR
    curve_type: cubic
    coefficients: [0.0080472574, 0.87564457, 0.29249943, -0.17624156]
    min_x: 0.0
    max_x: 1.0

zone_groups:
  - name: HE140 Zone Group
    zones: [HE140 Zone]

thermostats:
  - name: HE140 Thermostat
    zones: [HE140 Zone Group]
    heating_setpoint: 20.0
    cooling_setpoint: 99.0

outputs:
  - file: "hvac_results.csv"
    frequency: hourly
    variables:
      - "component:thermal_output"
      - "component:fuel_power"
      - "component:electric_power"
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - "zone:temperature"

summary_report: true
