# OpenBSE Example: Mixed-Use Data Center + Office
#
# Building topology:
#   DataHall   (1 000 m², 4 m)  — 500 kW IT load, CRAH + air-cooled chilled-water plant
#   UPS Room   (   80 m², 3 m)  — UPS heat dissipation (~25 kW), air-cooled CRAC
#   PDU Room   (   50 m², 3 m)  — Transformer/PDU heat dissipation (~7.5 kW), air-cooled CRAC
#   Office     (  300 m², 3 m)  — Standard office (people/lights/equipment), PSZ-AC
#
# Features demonstrated:
#   - DataCenterConfig zone model — implicit hot/cold-aisle physics, ASHRAE A2
#   - system_type: crah (DataHall); system_type: crac (UPS Room, PDU Room)
#   - ASHRAE 90.4 PUE / MLC / ELC reporting with UPS + transformer losses
#
# ELC note: electrical rooms cool the power conditioning equipment (UPS, PDUs)
# whose losses form the ELC metric. The electrical_distribution block captures
# those losses for compliance; the equipment blocks put the heat into the zone
# air balance so the CRAC units have something to cool.
#
# The office is outside the 90.4 compliance boundary; its energy flows into
# the standard end-use categories for 90.1 review.

simulation:
  timesteps_per_hour: 1
  start_month: 1
  start_day: 1
  end_month: 12
  end_day: 31

weather_files:
  - "../weather/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw"

# ASHRAE climate zone — 90.4 MLC limit lookup (Table 6.2).
climate_zone: "5A"

# Every capacity and airflow below is `autosize`, and sizing runs only from
# design days. Chicago O'Hare (725300) annual conditions from the E+ .ddy.
design_days:
  - name: Chicago Heating 99.6%
    design_temp: -20.0
    daily_range: 0.0
    humidity_type: wetbulb
    humidity_value: -20.0
    pressure: 98934.0
    wind_speed: 4.9
    month: 1
    day: 21
    day_type: winter

  - name: Chicago Cooling 0.4%
    design_temp: 33.3
    daily_range: 10.5
    humidity_type: wetbulb
    humidity_value: 23.7
    pressure: 98934.0
    wind_speed: 5.2
    month: 7
    day: 21
    day_type: summer

# ── Electrical Distribution (UPS + transformer losses → ELC) ──────────────────
# Heat generated here is also modeled as equipment gains in the zones below so
# the CRACs have a real thermal load to respond to.
electrical_distribution:
  ups:
    - name: UPS-1
      it_load_served_kw: 500.0
      efficiency_at_full_load: 0.95      # 25 kW loss at full IT load
  transformers:
    - name: PDU-1
      it_load_served_kw: 500.0
      efficiency: 0.985                  # 7.5 kW loss at full IT load

# ── Schedules ─────────────────────────────────────────────────────────────────
# always_on is a built-in schedule (value = 1.0 every hour).

schedules:
  - name: Office Occupancy
    weekday: [0,0,0,0,0,0,0,0.1,0.9,1,1,1,0.8,1,1,1,0.8,0.4,0.1,0,0,0,0,0]
    weekend: [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]

  - name: Office Lighting
    weekday: [0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.3,0.9,1,1,1,0.9,1,1,1,0.9,0.5,0.2,0.1,0.1,0.1,0.1,0.1]
    weekend: [0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1]

# ── Materials ─────────────────────────────────────────────────────────────────
materials:
  - name: Concrete
    conductivity: 1.73
    density: 2300
    specific_heat: 880

  - name: Insulation
    conductivity: 0.036
    density: 30
    specific_heat: 840

# ── Constructions ─────────────────────────────────────────────────────────────
constructions:
  - name: InsulatedWall
    layers:
      - material: Concrete
        thickness: 0.200
      - material: Insulation
        thickness: 0.075

  - name: InsulatedRoof
    layers:
      - material: Insulation
        thickness: 0.075
      - material: Concrete
        thickness: 0.200

  # Shared walls between zones. Symmetric, so the two faces of each
  # interzone pair use the same construction.
  - name: Partition
    layers:
      - material: Concrete
        thickness: 0.200

  - name: OfficeWall
    layers:
      - material: Concrete
        thickness: 0.150
      - material: Insulation
        thickness: 0.050

window_constructions:
  - name: Office Glazing
    u_factor: 1.8
    shgc: 0.25

# ── Zones ─────────────────────────────────────────────────────────────────────

zones:
  # Layout (plan view):
  #   DataHall   x=[0,40]  y=[0,25]   z=[0,4]
  #   UPS Room   x=[40,50] y=[0,8]    z=[0,3]
  #   PDU Room   x=[40,50] y=[8,13]   z=[0,3]
  #   Office     x=[0,20]  y=[25,40]  z=[0,3]
  #
  # Where two zones touch, each side has an interzone wall (`!zone`); the
  # rest of each face, including the hall's 1 m above the 3 m rooms, is
  # outdoor.

  - name: DataHall
    volume: 4000.0
    floor_area: 1000.0
    conditioned: true
    data_center:
      kw_per_rack: 10.0
      rack_count: 50                       # 500 kW total IT load
      equipment_class: "A2"               # inlet limit 35 °C; supply target 18 °C
      containment_efficiency: 0.85
      rack_inlet_temp_max_c: 18.0
      rack_outlet_temp_c: 35.0             # hot-aisle exhaust; sets the server airflow
      lighting_w_per_m2: 5.0

  - name: UPS Room
    volume: 240.0
    floor_area: 80.0
    conditioned: true

  - name: PDU Room
    volume: 150.0
    floor_area: 50.0
    conditioned: true

  - name: Office
    volume: 900.0
    floor_area: 300.0
    conditioned: true

# ── Surfaces ──────────────────────────────────────────────────────────────────

surfaces:
  # ── DataHall ────────────────────────────────────────────────────────────────
  - name: DH South Wall
    zone: DataHall
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 0,  y: 0,  z: 0}
      - {x: 40, y: 0,  z: 0}
      - {x: 40, y: 0,  z: 4}
      - {x: 0,  y: 0,  z: 4}

  - name: DH North Wall Office
    zone: DataHall
    type: wall
    boundary: !zone "Office"
    construction: Partition
    vertices:
      - {x: 20, y: 25, z: 0}
      - {x: 0,  y: 25, z: 0}
      - {x: 0,  y: 25, z: 3}
      - {x: 20, y: 25, z: 3}

  - name: DH North Wall Upper
    zone: DataHall
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 20, y: 25, z: 3}
      - {x: 0,  y: 25, z: 3}
      - {x: 0,  y: 25, z: 4}
      - {x: 20, y: 25, z: 4}

  - name: DH North Wall East
    zone: DataHall
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 40, y: 25, z: 0}
      - {x: 20, y: 25, z: 0}
      - {x: 20, y: 25, z: 4}
      - {x: 40, y: 25, z: 4}

  - name: DH West Wall
    zone: DataHall
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 0, y: 25, z: 0}
      - {x: 0, y: 0,  z: 0}
      - {x: 0, y: 0,  z: 4}
      - {x: 0, y: 25, z: 4}

  - name: DH East Wall UPS
    zone: DataHall
    type: wall
    boundary: !zone "UPS Room"
    construction: Partition
    vertices:
      - {x: 40, y: 0, z: 0}
      - {x: 40, y: 8, z: 0}
      - {x: 40, y: 8, z: 3}
      - {x: 40, y: 0, z: 3}

  - name: DH East Wall PDU
    zone: DataHall
    type: wall
    boundary: !zone "PDU Room"
    construction: Partition
    vertices:
      - {x: 40, y: 8,  z: 0}
      - {x: 40, y: 13, z: 0}
      - {x: 40, y: 13, z: 3}
      - {x: 40, y: 8,  z: 3}

  - name: DH East Wall Upper
    zone: DataHall
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 40, y: 0,  z: 3}
      - {x: 40, y: 13, z: 3}
      - {x: 40, y: 13, z: 4}
      - {x: 40, y: 0,  z: 4}

  - name: DH East Wall North
    zone: DataHall
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 40, y: 13, z: 0}
      - {x: 40, y: 25, z: 0}
      - {x: 40, y: 25, z: 4}
      - {x: 40, y: 13, z: 4}

  - name: DH Roof
    zone: DataHall
    type: roof
    boundary: outdoor
    construction: InsulatedRoof
    vertices:
      - {x: 0,  y: 0,  z: 4}
      - {x: 40, y: 0,  z: 4}
      - {x: 40, y: 25, z: 4}
      - {x: 0,  y: 25, z: 4}

  - name: DH Floor
    zone: DataHall
    type: floor
    boundary: ground
    construction: InsulatedWall
    vertices:
      - {x: 0,  y: 25, z: 0}
      - {x: 40, y: 25, z: 0}
      - {x: 40, y: 0,  z: 0}
      - {x: 0,  y: 0,  z: 0}

  # ── UPS Room ─────────────────────────────────────────────────────────────────
  - name: UPS South Wall
    zone: UPS Room
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 40, y: 0, z: 0}
      - {x: 50, y: 0, z: 0}
      - {x: 50, y: 0, z: 3}
      - {x: 40, y: 0, z: 3}

  - name: UPS East Wall
    zone: UPS Room
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 50, y: 0, z: 0}
      - {x: 50, y: 8, z: 0}
      - {x: 50, y: 8, z: 3}
      - {x: 50, y: 0, z: 3}

  - name: UPS North Wall
    zone: UPS Room
    type: wall
    boundary: !zone "PDU Room"
    construction: Partition
    vertices:
      - {x: 50, y: 8, z: 0}
      - {x: 40, y: 8, z: 0}
      - {x: 40, y: 8, z: 3}
      - {x: 50, y: 8, z: 3}

  - name: UPS West Wall
    zone: UPS Room
    type: wall
    boundary: !zone "DataHall"
    construction: Partition
    vertices:
      - {x: 40, y: 8, z: 0}
      - {x: 40, y: 0, z: 0}
      - {x: 40, y: 0, z: 3}
      - {x: 40, y: 8, z: 3}

  - name: UPS Roof
    zone: UPS Room
    type: roof
    boundary: outdoor
    construction: InsulatedRoof
    vertices:
      - {x: 40, y: 0, z: 3}
      - {x: 50, y: 0, z: 3}
      - {x: 50, y: 8, z: 3}
      - {x: 40, y: 8, z: 3}

  - name: UPS Floor
    zone: UPS Room
    type: floor
    boundary: ground
    construction: InsulatedWall
    vertices:
      - {x: 40, y: 8, z: 0}
      - {x: 50, y: 8, z: 0}
      - {x: 50, y: 0, z: 0}
      - {x: 40, y: 0, z: 0}

  # ── PDU Room ─────────────────────────────────────────────────────────────────
  - name: PDU East Wall
    zone: PDU Room
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 50, y: 8,  z: 0}
      - {x: 50, y: 13, z: 0}
      - {x: 50, y: 13, z: 3}
      - {x: 50, y: 8,  z: 3}

  - name: PDU North Wall
    zone: PDU Room
    type: wall
    boundary: outdoor
    construction: InsulatedWall
    vertices:
      - {x: 50, y: 13, z: 0}
      - {x: 40, y: 13, z: 0}
      - {x: 40, y: 13, z: 3}
      - {x: 50, y: 13, z: 3}

  - name: PDU South Wall
    zone: PDU Room
    type: wall
    boundary: !zone "UPS Room"
    construction: Partition
    vertices:
      - {x: 40, y: 8, z: 0}
      - {x: 50, y: 8, z: 0}
      - {x: 50, y: 8, z: 3}
      - {x: 40, y: 8, z: 3}

  - name: PDU West Wall
    zone: PDU Room
    type: wall
    boundary: !zone "DataHall"
    construction: Partition
    vertices:
      - {x: 40, y: 13, z: 0}
      - {x: 40, y: 8,  z: 0}
      - {x: 40, y: 8,  z: 3}
      - {x: 40, y: 13, z: 3}

  - name: PDU Roof
    zone: PDU Room
    type: roof
    boundary: outdoor
    construction: InsulatedRoof
    vertices:
      - {x: 40, y: 8,  z: 3}
      - {x: 50, y: 8,  z: 3}
      - {x: 50, y: 13, z: 3}
      - {x: 40, y: 13, z: 3}

  - name: PDU Floor
    zone: PDU Room
    type: floor
    boundary: ground
    construction: InsulatedWall
    vertices:
      - {x: 40, y: 13, z: 0}
      - {x: 50, y: 13, z: 0}
      - {x: 50, y: 8,  z: 0}
      - {x: 40, y: 8,  z: 0}

  # ── Office ───────────────────────────────────────────────────────────────────
  - name: Off South Wall
    zone: Office
    type: wall
    boundary: !zone "DataHall"
    construction: Partition
    vertices:
      - {x: 0,  y: 25, z: 0}
      - {x: 20, y: 25, z: 0}
      - {x: 20, y: 25, z: 3}
      - {x: 0,  y: 25, z: 3}

  - name: Off East Wall
    zone: Office
    type: wall
    boundary: outdoor
    construction: OfficeWall
    vertices:
      - {x: 20, y: 25, z: 0}
      - {x: 20, y: 40, z: 0}
      - {x: 20, y: 40, z: 3}
      - {x: 20, y: 25, z: 3}

  - name: Off North Wall
    zone: Office
    type: wall
    boundary: outdoor
    construction: OfficeWall
    vertices:
      - {x: 20, y: 40, z: 0}
      - {x: 0,  y: 40, z: 0}
      - {x: 0,  y: 40, z: 3}
      - {x: 20, y: 40, z: 3}

  - name: Off North Window
    zone: Office
    type: window
    boundary: outdoor
    construction: Office Glazing
    parent_surface: Off North Wall
    vertices:
      - {x: 18, y: 40, z: 0.9}
      - {x: 2,  y: 40, z: 0.9}
      - {x: 2,  y: 40, z: 2.4}
      - {x: 18, y: 40, z: 2.4}

  - name: Off West Wall
    zone: Office
    type: wall
    boundary: outdoor
    construction: OfficeWall
    vertices:
      - {x: 0, y: 40, z: 0}
      - {x: 0, y: 25, z: 0}
      - {x: 0, y: 25, z: 3}
      - {x: 0, y: 40, z: 3}

  - name: Off Roof
    zone: Office
    type: roof
    boundary: outdoor
    construction: InsulatedRoof
    vertices:
      - {x: 0,  y: 25, z: 3}
      - {x: 20, y: 25, z: 3}
      - {x: 20, y: 40, z: 3}
      - {x: 0,  y: 40, z: 3}

  - name: Off Floor
    zone: Office
    type: floor
    boundary: ground
    construction: OfficeWall
    vertices:
      - {x: 0,  y: 40, z: 0}
      - {x: 20, y: 40, z: 0}
      - {x: 20, y: 25, z: 0}
      - {x: 0,  y: 25, z: 0}

# ── Infiltration ──────────────────────────────────────────────────────────────
infiltration:
  - name: DataHall Infil
    zones: [DataHall]
    air_changes_per_hour: 0.05        # very tight — pressurized DC

  - name: Electrical Infil
    zones: [UPS Room, PDU Room]
    air_changes_per_hour: 0.10

  - name: Office Infil
    zones: [Office]
    air_changes_per_hour: 0.30

# ── Internal Gains ────────────────────────────────────────────────────────────

# UPS heat: 500 kW × (1 − 0.95) = 25 kW dissipated in UPS Room.
# Mirrors electrical_distribution above — one drives ELC, this drives zone heat balance.
equipment:
  - name: UPS Heat
    zones: [UPS Room]
    power: 25000.0
    radiant_fraction: 0.30
    schedule: always_on
    submeter: datacenter

  - name: PDU Heat
    zones: [PDU Room]
    power: 7500.0
    radiant_fraction: 0.30
    schedule: always_on
    submeter: datacenter

  - name: Office Equipment
    zones: [Office]
    watts_per_area: 15.0
    radiant_fraction: 0.30
    schedule: Office Occupancy

people:
  - name: Office People
    zones: [Office]
    count: 24
    activity_level: 120.0
    radiant_fraction: 0.30
    schedule: Office Occupancy

lights:
  - name: Office Lights
    zones: [Office]
    watts_per_area: 10.0
    radiant_fraction: 0.32
    return_air_fraction: 0.0
    schedule: Office Lighting

  - name: DC Lights
    zones: [DataHall, UPS Room, PDU Room]
    watts_per_area: 5.0
    radiant_fraction: 0.32
    return_air_fraction: 0.0
    schedule: always_on
    submeter: datacenter

# ── Thermostats ───────────────────────────────────────────────────────────────
thermostats:
  - name: DC Thermostat
    zones: [DataHall]
    heating_setpoint: 15.0
    cooling_setpoint: 24.0

  - name: Elec Room Thermostat
    zones: [UPS Room, PDU Room]
    heating_setpoint: 15.0
    cooling_setpoint: 24.0

  - name: Office Thermostat
    zones: [Office]
    heating_setpoint: 21.0
    cooling_setpoint: 24.0
    unoccupied_heating_setpoint: 15.0
    unoccupied_cooling_setpoint: 28.0

# ── Plant Loops ───────────────────────────────────────────────────────────────
# Air-cooled chiller — no cooling tower or condenser loop.
plant_loops:
  - name: CHW Loop
    design_supply_temp: 7.0
    design_delta_t: 5.0
    supply_equipment:
      - type: chiller
        name: DataHall Chiller
        capacity: autosize
        cop: 3.2
        chw_setpoint: 7.0
        condenser_type: air_cooled
        submeter: datacenter

      - type: pump
        name: CHW Pump
        design_flow_rate: autosize
        motor_efficiency: 0.90
        impeller_efficiency: 0.75
        submeter: datacenter

# ── Air Loops ─────────────────────────────────────────────────────────────────

# DataHall — CRAH (chilled-water air handler, recirculating, no OA)
air_loops:
  - name: CRAH-1
    system_type: crah
    zone_terminals:
      - zone: DataHall
    controls:
      cooling_supply_temp: 18.0        # checked against rack_inlet_temp_max_c
      heating_supply_temp: 40.0
    equipment:
      - type: fan
        name: CRAH-1 Fan
        source: vav
        design_flow_rate: autosize
        motor_efficiency: 0.90
        impeller_efficiency: 0.65
        pressure_rise: 250.0
        submeter: datacenter

      - type: cooling_coil
        name: CRAH-1 CHW Coil
        source: chilled_water
        capacity: autosize
        plant_loop: CHW Loop
        shr: 0.99
        submeter: datacenter

  # UPS Room — air-cooled CRAC (self-contained DX, no plant loop)
  - name: CRAC-UPS
    system_type: crac
    condenser_type: air_cooled
    zone_terminals:
      - zone: UPS Room
    controls:
      cooling_supply_temp: 16.0
      heating_supply_temp: 40.0
    equipment:
      - type: fan
        name: CRAC-UPS Fan
        source: vav
        design_flow_rate: autosize
        motor_efficiency: 0.85
        impeller_efficiency: 0.60
        pressure_rise: 200.0
        submeter: datacenter

      - type: cooling_coil
        name: CRAC-UPS DX Coil
        source: dx
        capacity: autosize
        cop: 3.0
        shr: 0.95
        submeter: datacenter

  # PDU Room — air-cooled CRAC
  - name: CRAC-PDU
    system_type: crac
    condenser_type: air_cooled
    zone_terminals:
      - zone: PDU Room
    controls:
      cooling_supply_temp: 18.0
      heating_supply_temp: 40.0
    equipment:
      - type: fan
        name: CRAC-PDU Fan
        source: vav
        design_flow_rate: autosize
        motor_efficiency: 0.85
        impeller_efficiency: 0.60
        pressure_rise: 200.0
        submeter: datacenter

      - type: cooling_coil
        name: CRAC-PDU DX Coil
        source: dx
        capacity: autosize
        cop: 3.0
        shr: 0.95
        submeter: datacenter

  # Office — standard PSZ-AC (NOT part of 90.4 boundary)
  - name: Office PSZ-AC
    system_type: psz_ac
    zone_terminals:
      - zone: Office
    controls:
      cooling_supply_temp: 13.0
      heating_supply_temp: 40.0
      minimum_damper_position: 0.15
      economizer:
        economizer_type: differential_dry_bulb
    equipment:
      - type: fan
        name: Office Fan
        source: constant_volume
        design_flow_rate: autosize
        motor_efficiency: 0.85
        impeller_efficiency: 0.60
        pressure_rise: 600.0

      - type: heating_coil
        name: Office Htg Coil
        source: gas
        capacity: autosize
        efficiency: 0.80

      - type: cooling_coil
        name: Office DX Coil
        source: dx
        capacity: autosize
        cop: 3.5
        shr: 0.78

# ── Outputs ───────────────────────────────────────────────────────────────────
outputs:
  - file: datacenter_hourly.csv
    frequency: hourly
    variables:
      - zone:temperature:DataHall
      - zone:temperature:UPS Room
      - zone:temperature:PDU Room
      - zone:temperature:Office
      - zone:dc_rack_outlet_temp:DataHall
      - zone:dc_return_air_temp:DataHall
      - datacenter:pue
      - datacenter:it_load_kw
      - datacenter:mechanical_load_kw
      - datacenter:electrical_loss_kw
      - zone:cooling_rate:DataHall
      - zone:cooling_rate:UPS Room
      - zone:cooling_rate:PDU Room
      - zone:cooling_rate:Office
      - component:electric_power:DataHall Chiller
      - component:electric_power:CRAH-1 Fan
      - component:electric_power:CRAC-UPS DX Coil
      - component:electric_power:CRAC-PDU DX Coil
      - component:electric_power:Office DX Coil