<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>OpenBSE Summary Report</title>
<style>
body { font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif; margin: 2em; color: #333; max-width: 1400px; }
h1 { border-bottom: 2px solid #333; padding-bottom: 0.3em; }
h2 { color: #555; margin-top: 1.5em; }
table { border-collapse: collapse; width: 100%; margin: 1em 0; }
th, td { padding: 4px 8px; text-align: right; border: 1px solid #ddd; }
th { background: #f5f5f5; font-weight: 600; text-align: center; }
td:first-child, th:first-child { text-align: left; }
tr:nth-child(even) { background-color: #fafafa; }
tr.total-row { font-weight: bold; border-top: 2px solid #333; }
.pass { color: #2a7b2a; font-weight: bold; }
.fail { color: #cc0000; font-weight: bold; }
details { margin: 0.5em 0; } summary { cursor: pointer; font-weight: 600; }
</style>
</head>
<body>
<h1>OpenBSE Summary Report</h1>
<h2>Annual Energy Summary</h2>
<table>
<tr><th></th><th>kWh</th><th>MWh</th></tr>
<tr><td>Heating</td><td>89488.8</td><td>89.489</td></tr>
<tr><td>Cooling</td><td>63552.0</td><td>63.552</td></tr>
<tr><td>Total</td><td>153040.8</td><td>153.041</td></tr>
</table>
<h2>Peak Loads</h2>
<table>
<tr><th></th><th>W</th><th>Time</th></tr>
<tr><td>Peak Heating</td><td>77167.1</td><td>Month 12 Day 22 Hour 4</td></tr>
<tr><td>Peak Cooling</td><td>50077.9</td><td>Month 6 Day 26 Hour 18</td></tr>
</table>
<h2>Monthly Energy End-Use [kWh]</h2>
<table>
<tr><th>End Use</th><th>Jan</th><th>Feb</th><th>Mar</th><th>Apr</th><th>May</th><th>Jun</th><th>Jul</th><th>Aug</th><th>Sep</th><th>Oct</th><th>Nov</th><th>Dec</th><th>Total</th></tr>
<tr><td>Interior Lighting</td><td>3057.0</td><td>2762.0</td><td>3063.6</td><td>2949.8</td><td>3063.6</td><td>2963.1</td><td>3050.3</td><td>3063.6</td><td>2956.4</td><td>3057.0</td><td>2963.1</td><td>3050.3</td><td>35999.9</td></tr>
<tr><td>Exterior Lighting</td><td>1977.9</td><td>1786.5</td><td>1977.9</td><td>1914.1</td><td>1977.9</td><td>1914.1</td><td>1977.9</td><td>1977.9</td><td>1914.1</td><td>1977.9</td><td>1914.1</td><td>1977.9</td><td>23288.5</td></tr>
<tr><td>Interior Equipment</td><td>10825.8</td><td>9778.7</td><td>10829.7</td><td>10471.7</td><td>10829.7</td><td>10479.4</td><td>10822.0</td><td>10829.7</td><td>10475.5</td><td>10825.8</td><td>10479.4</td><td>10822.0</td><td>127469.3</td></tr>
<tr><td>Exterior Equipment</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Fans (Electric)</td><td>7120.4</td><td>6408.2</td><td>7113.1</td><td>6872.2</td><td>7083.7</td><td>6840.0</td><td>7045.6</td><td>7049.6</td><td>6826.1</td><td>7083.4</td><td>6873.3</td><td>7074.9</td><td>83390.6</td></tr>
<tr><td>Pumps (Electric)</td><td>71.8</td><td>74.5</td><td>65.2</td><td>54.9</td><td>18.9</td><td>10.4</td><td>10.8</td><td>10.8</td><td>12.5</td><td>42.3</td><td>58.4</td><td>84.1</td><td>514.6</td></tr>
<tr><td>Cooling (Electric)</td><td>490.7</td><td>346.0</td><td>982.9</td><td>635.3</td><td>3115.3</td><td>8204.0</td><td>8666.6</td><td>8326.8</td><td>6330.6</td><td>1992.6</td><td>853.7</td><td>329.0</td><td>40273.4</td></tr>
<tr><td>Heating (Electric)</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Heating (Gas)</td><td>13594.3</td><td>16665.2</td><td>11311.1</td><td>7963.8</td><td>596.6</td><td>0.0</td><td>0.0</td><td>0.0</td><td>130.2</td><td>5680.1</td><td>9447.2</td><td>22272.3</td><td>87660.7</td></tr>
<tr><td>Heat Rejection</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Humidification</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Heat Recovery</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>DHW (Electric)</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>DHW (Gas)</td><td>11173.3</td><td>9609.8</td><td>10189.4</td><td>9582.9</td><td>9906.3</td><td>9825.5</td><td>10674.6</td><td>11186.7</td><td>11254.1</td><td>11874.1</td><td>11483.3</td><td>11631.5</td><td>128391.4</td></tr>
<tr class="total-row"><td>Total Electric</td><td>23543.7</td><td>21155.9</td><td>24032.4</td><td>22897.9</td><td>26089.2</td><td>30411.0</td><td>31573.2</td><td>31258.4</td><td>28515.2</td><td>24979.1</td><td>23141.9</td><td>23338.3</td><td>310936.3</td></tr>
<tr class="total-row"><td>Total Gas</td><td>24767.6</td><td>26275.0</td><td>21500.4</td><td>17546.6</td><td>10502.9</td><td>9825.5</td><td>10674.6</td><td>11186.7</td><td>11384.3</td><td>17554.3</td><td>20930.4</td><td>33903.8</td><td>216052.2</td></tr>
<tr class="total-row"><td>Total</td><td>48311.3</td><td>47430.8</td><td>45532.9</td><td>40444.5</td><td>36592.1</td><td>40236.5</td><td>42247.8</td><td>42445.1</td><td>39899.5</td><td>42533.4</td><td>44072.4</td><td>57242.1</td><td>526988.4</td></tr>
</table>
<h2>Zone Loads Summary</h2>
<table>
<tr><th>Zone Name</th><th>Area [m²]</th><th>Pk Htg [W]</th><th>W/m²</th><th>Time</th><th>Pk Clg [W]</th><th>W/m²</th><th>Time</th><th>OA [°C]</th></tr>
<tr><td>G Corridor</td><td>77.6</td><td>0.0</td><td>0.0</td><td>Jun 4 18:00</td><td>0.0</td><td>0.0</td><td>Jun 27 19:00</td><td>31.1</td></tr>
<tr><td>G N1 Apt</td><td>88.3</td><td>2153.9</td><td>24.4</td><td>Dec 23 08:00</td><td>1297.6</td><td>14.7</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>G N2 Apt</td><td>88.3</td><td>2153.9</td><td>24.4</td><td>Dec 23 08:00</td><td>1297.6</td><td>14.7</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>G NE Apt</td><td>88.3</td><td>3006.1</td><td>34.0</td><td>Dec 23 08:00</td><td>1478.5</td><td>16.7</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>G NW Apt</td><td>88.3</td><td>3000.0</td><td>34.0</td><td>Dec 23 08:00</td><td>1718.9</td><td>19.5</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>G S1 Apt</td><td>88.3</td><td>1860.0</td><td>21.1</td><td>Dec 22 04:00</td><td>1724.3</td><td>19.5</td><td>Sep 28 14:00</td><td>30.5</td></tr>
<tr><td>G S2 Apt</td><td>88.3</td><td>1860.0</td><td>21.1</td><td>Dec 22 04:00</td><td>1724.3</td><td>19.5</td><td>Sep 28 14:00</td><td>30.5</td></tr>
<tr><td>G SW Apt</td><td>88.3</td><td>2747.1</td><td>31.1</td><td>Dec 22 04:00</td><td>1949.5</td><td>22.1</td><td>Aug 26 17:00</td><td>32.5</td></tr>
<tr><td>M Corridor</td><td>77.6</td><td>0.0</td><td>0.0</td><td>Sep 2 17:00</td><td>0.0</td><td>0.0</td><td>Sep 21 18:00</td><td>0.5</td></tr>
<tr><td>M N1 Apt</td><td>88.3</td><td>2471.3</td><td>28.0</td><td>Dec 23 08:00</td><td>1918.0</td><td>21.7</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>M N2 Apt</td><td>88.3</td><td>2471.3</td><td>28.0</td><td>Dec 23 08:00</td><td>1918.0</td><td>21.7</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>M NE Apt</td><td>88.3</td><td>3685.0</td><td>41.7</td><td>Dec 24 08:00</td><td>2388.1</td><td>27.0</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>M NW Apt</td><td>88.3</td><td>3636.4</td><td>41.2</td><td>Dec 23 09:00</td><td>2908.7</td><td>32.9</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>M S1 Apt</td><td>88.3</td><td>2241.1</td><td>25.4</td><td>Dec 22 04:00</td><td>2083.9</td><td>23.6</td><td>Sep 28 14:00</td><td>30.5</td></tr>
<tr><td>M S2 Apt</td><td>88.3</td><td>2241.1</td><td>25.4</td><td>Dec 22 04:00</td><td>2083.9</td><td>23.6</td><td>Sep 28 14:00</td><td>30.5</td></tr>
<tr><td>M SE Apt</td><td>88.3</td><td>3317.7</td><td>37.6</td><td>Dec 22 04:00</td><td>2520.0</td><td>28.5</td><td>Aug 16 14:00</td><td>37.0</td></tr>
<tr><td>M SW Apt</td><td>88.3</td><td>3297.6</td><td>37.3</td><td>Dec 22 04:00</td><td>2876.3</td><td>32.6</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>Office</td><td>88.3</td><td>2529.8</td><td>28.7</td><td>Dec 23 08:00</td><td>2098.0</td><td>23.8</td><td>Sep 28 14:00</td><td>30.5</td></tr>
<tr><td>T Corridor</td><td>77.6</td><td>0.0</td><td>0.0</td><td>Jun 24 03:00</td><td>0.0</td><td>0.0</td><td>May 15 06:00</td><td>8.0</td></tr>
<tr><td>T N1 Apt</td><td>88.3</td><td>3933.8</td><td>44.6</td><td>Dec 22 04:00</td><td>2191.4</td><td>24.8</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>T N2 Apt</td><td>88.3</td><td>3933.8</td><td>44.6</td><td>Dec 22 04:00</td><td>2191.4</td><td>24.8</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>T NE Apt</td><td>88.3</td><td>4798.3</td><td>54.3</td><td>Dec 22 04:00</td><td>2548.3</td><td>28.9</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>T NW Apt</td><td>88.3</td><td>4866.3</td><td>55.1</td><td>Dec 22 04:00</td><td>2857.7</td><td>32.4</td><td>Jun 26 18:00</td><td>37.7</td></tr>
<tr><td>T S1 Apt</td><td>88.3</td><td>3830.2</td><td>43.4</td><td>Dec 22 04:00</td><td>2350.8</td><td>26.6</td><td>Aug 16 14:00</td><td>37.0</td></tr>
<tr><td>T S2 Apt</td><td>88.3</td><td>3830.2</td><td>43.4</td><td>Dec 22 04:00</td><td>2350.8</td><td>26.6</td><td>Aug 16 14:00</td><td>37.0</td></tr>
<tr><td>T SE Apt</td><td>88.3</td><td>4777.2</td><td>54.1</td><td>Dec 22 04:00</td><td>2727.7</td><td>30.9</td><td>Aug 16 14:00</td><td>37.0</td></tr>
<tr><td>T SW Apt</td><td>88.3</td><td>4869.3</td><td>55.1</td><td>Dec 22 04:00</td><td>2930.8</td><td>33.2</td><td>Jun 26 18:00</td><td>37.7</td></tr>
</table>
<h2>Unmet Hours</h2>
<table>
<tr><th></th><th>Hours</th></tr>
<tr><td>Unmet Heating</td><td>0.0</td></tr>
<tr><td>Unmet Cooling</td><td>0.0</td></tr>
</table>
<p>ASHRAE 90.1 Compliance: <span class="pass">PASS (0 &le; 300 unmet hours)</span></p>
<h2>Building Envelope</h2>
<table>
<tr><th>Direction</th><th>Wall [m²]</th><th>Window [m²]</th><th>WWR</th></tr>
<tr><td>North</td><td>423.6</td><td>84.7</td><td>20.0%</td></tr>
<tr><td>East</td><td>154.7</td><td>27.9</td><td>18.0%</td></tr>
<tr><td>South</td><td>423.6</td><td>84.7</td><td>20.0%</td></tr>
<tr><td>West</td><td>154.7</td><td>27.9</td><td>18.0%</td></tr>
</table>
<details><summary>Window Solar Diagnostics</summary>
<p>Total transmitted solar: 53512.3 kWh<br>Total incident on windows: 215997.3 kWh</p>
</details>
</body></html>
