# ============================================================================
# OpenBSE Model: DOE ASHRAE 90.1-2022 Hospital Prototype (Denver, 5B)
# ============================================================================
#
# Transcribed object by object from PNNL's prototype IDF
# ASHRAE901_Hospital_STD2022_Denver.idf (E+ 22.1), kept with its E+ results in
# prototype_tests/hospital/eplus_run/. Generated by
# prototype_tests/hospital/hospital_from_idf.py; E+ names, vertices (rotated by
# the Building's north axis, -90.0 deg), layers and values are kept.
# prototype_tests/hospital/INPUT_AUDIT.md lists every IDF object, how it is
# represented here, and what OpenBSE cannot express.
#
# Building: basement + 5 storeys, 22,422 m², 55 zones. Seven VAV reheat air
# loops and a constant-volume kitchen unit; chilled water from two
# water-cooled chillers and a heat-recovery chiller, hot water from a gas
# boiler. The IDF's 17 multiplied zones are each one zone N times as large
# (module docstring of the generator). Origin at the IDF's, X east, Y north.
# ============================================================================

simulation:
  timesteps_per_hour: 6            # IDF Timestep
  start_month: 1
  start_day: 1
  end_month: 12
  end_day: 31
  terrain: city                    # Building: Terrain
  solar_distribution: full_interior_and_exterior
  heating_sizing_factor: 1.0       # Sizing:Parameters
  cooling_sizing_factor: 1.0
  unmet_heating_tolerance: 0.556   # OutputControl:ReportingTolerances (1 F)
  unmet_cooling_tolerance: 0.556
  sizing_averaging_window: 6       # Sizing:Parameters timesteps in averaging window
  auto_cooling_design_days: false  # size on the IDF's two design days only
  daylight_saving_time: {start: 2nd Sunday in March, end: 1st Sunday in November}   # RunPeriodControl:DaylightSavingTime
  # Site:GroundTemperature:FCfactorMethod: the only ground surfaces are the
  # basement's Construction:CfactorUndergroundWall walls, which see these.
  ground_surface_temperatures: [7.1, 3.0, -1.0, 0.8, -0.2, 4.8, 6.1, 13.7, 22.2, 22.7, 21.7, 18.5]
  # RunPeriodControl:SpecialDays (the run starts on a Sunday, 2017 calendar)
  holidays:
    - {month: 1, day: 1}   # New Years Day
    - {month: 1, day: 16}   # MLK Day
    - {month: 2, day: 20}   # Presidents Day
    - {month: 5, day: 29}   # Memorial Day
    - {month: 7, day: 4}   # Independence Day
    - {month: 9, day: 4}   # Labor Day
    - {month: 10, day: 9}   # Columbus Day
    - {month: 11, day: 11}   # Veterans Day
    - {month: 11, day: 23}   # Thanksgiving
    - {month: 12, day: 25}   # Christmas

weather_files:
  - "../../weather/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw"   # as the E+ run

# Schedule:Compact / Schedule:Constant, hour 1 (00:00-01:00) first. OpenBSE
# falls back saturday/sunday -> weekday and holiday -> sunday; a day type is
# written only where the IDF differs from that fallback. Sub-hourly steps
# are averaged over the hour (Interpolate:Average).
schedules:
  - name: BLDG_OCC_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.1, 0.5, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.5, 0.3, 0.3, 0.2, 0.2, 0.0, 0.0]
    saturday: [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.1, 0.3, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  - name: BLDG_OCC_EXTD_SCH
    weekday:  [0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.5, 0.6, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.6, 0.5, 0.5, 0.4, 0.4, 0.4, 0.4]
    saturday: [0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.5, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.5, 0.5, 0.4, 0.4, 0.4, 0.4, 0.4]
    sunday:   [0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4]
  - name: ltg_sch0_basement
    weekday:  [0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.34556974290625, 0.62202553723125, 0.62202553723125, 0.62202553723125, 0.62202553723125, 0.62202553723125, 0.62202553723125, 0.62202553723125, 0.62202553723125, 0.20734184574375, 0.20734184574375, 0.20734184574375, 0.20734184574375, 0.20734184574375, 0.20734184574375, 0.20734184574375, 0.06911394858125]
    saturday: [0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.1382278971625, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.276455794325, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125]
    sunday:   [0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.06911394858125, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625, 0.034556974290625]
  - name: ltg_sch2_er
    weekday:  [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    saturday: [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    sunday:   [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
  - name: ltg_sch1_office
    weekday:  [0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.294921875, 0.530859375, 0.530859375, 0.530859375, 0.530859375, 0.530859375, 0.530859375, 0.530859375, 0.530859375, 0.176953125, 0.176953125, 0.176953125, 0.176953125, 0.176953125, 0.176953125, 0.176953125, 0.058984375]
    saturday: [0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.11796875, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.2359375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375]
    sunday:   [0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.058984375, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875, 0.0294921875]
  - name: ltg_sch3_record
    weekday:  [0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.3568601875, 0.6423445625, 0.6423445625, 0.6423445625, 0.6423445625, 0.6423445625, 0.6423445625, 0.6423445625, 0.6423445625, 0.214118, 0.214118, 0.214118, 0.214118, 0.214118, 0.214118, 0.214118, 0.0713758125]
    saturday: [0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.1427421875, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.285484375, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125]
    sunday:   [0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0713758125, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875, 0.0356831875]
  - name: ltg_sch4_corridor
    weekday:  [0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.612964214565625, 0.612964214565625, 0.612964214565625, 0.612964214565625, 0.612964214565625, 0.612964214565625, 0.612964214565625, 0.612964214565625, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875]
    saturday: [0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.5448603158375, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875]
    sunday:   [0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.47674913560625, 0.47674913560625, 0.47674913560625, 0.47674913560625, 0.47674913560625, 0.47674913560625, 0.47674913560625, 0.47674913560625, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875, 0.340534056646875]
  - name: ltg_sch5_nursestn_lobby1
    weekday:  [0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.39920625, 0.71857125, 0.71857125, 0.71857125, 0.71857125, 0.71857125, 0.71857125, 0.71857125, 0.71857125, 0.23952375, 0.23952375, 0.23952375, 0.23952375, 0.23952375, 0.23952375, 0.23952375, 0.07984125]
    saturday: [0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.1596825, 0.319365, 0.319365, 0.319365, 0.319365, 0.319365, 0.319365, 0.319365, 0.319365, 0.319365, 0.319365, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125]
    sunday:   [0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.07984125, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625, 0.039920625]
  - name: ltg_sch6_or
    weekday:  [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.0849375]
    saturday: [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.169875, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375]
    sunday:   [0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875]
  - name: ltg_sch7_ic
    weekday:  [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    saturday: [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    sunday:   [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
  - name: ltg_sch8_nursstn
    weekday:  [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    saturday: [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    sunday:   [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
  - name: ltg_sch9_nursestn_lobby2
    weekday:  [0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.69309, 0.69309, 0.69309, 0.69309, 0.69309, 0.69309, 0.69309, 0.69309, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505]
    saturday: [0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.61608, 0.61608, 0.61608, 0.61608, 0.61608, 0.61608, 0.61608, 0.61608, 0.61608, 0.61608, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505]
    sunday:   [0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.53907, 0.53907, 0.53907, 0.53907, 0.53907, 0.53907, 0.53907, 0.53907, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505, 0.38505]
  - name: ltg_sch10_patient_room
    weekday:  [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    saturday: [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.6795, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
    sunday:   [0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875, 0.4246875]
  - name: ltg_sch11_physical_therapy
    weekday:  [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.0849375]
    saturday: [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.169875, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375]
    sunday:   [0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875]
  - name: ltg_sch12_lab
    weekday:  [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.0849375]
    saturday: [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.169875, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375]
    sunday:   [0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875]
  - name: ltg_sch13_radiology
    weekday:  [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.4246875, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.7644375, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.2548125, 0.0849375]
    saturday: [0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.169875, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.33975, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375]
    sunday:   [0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.0849375, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875, 0.04246875]
  - name: ltg_sch14_dining
    weekday:  [0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.55209375, 0.55209375, 0.55209375, 0.55209375, 0.55209375, 0.55209375, 0.55209375, 0.55209375, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875]
    saturday: [0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.49075, 0.49075, 0.49075, 0.49075, 0.49075, 0.49075, 0.49075, 0.49075, 0.49075, 0.49075, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875]
    sunday:   [0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.42940625, 0.42940625, 0.42940625, 0.42940625, 0.42940625, 0.42940625, 0.42940625, 0.42940625, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875, 0.30671875]
  - name: ltg_sch15_kitchen
    weekday:  [0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.5945625, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125]
    saturday: [0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.5285, 0.5285, 0.5285, 0.5285, 0.5285, 0.5285, 0.5285, 0.5285, 0.5285, 0.5285, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125]
    sunday:   [0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.4624375, 0.4624375, 0.4624375, 0.4624375, 0.4624375, 0.4624375, 0.4624375, 0.4624375, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125, 0.3303125]
  - name: ltg_sch_office1_flr_5
    weekday:  [0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.308191, 0.5547456875, 0.5547456875, 0.5547456875, 0.5547456875, 0.5547456875, 0.5547456875, 0.5547456875, 0.5547456875, 0.184918375, 0.184918375, 0.184918375, 0.184918375, 0.184918375, 0.184918375, 0.184918375, 0.0616363125]
    saturday: [0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.123272625, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.2465546875, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125]
    sunday:   [0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.0616363125, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875, 0.030822875]
  - name: BLDG_EQUIP_SCH
    weekday:  [0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.6818012803, 0.8766016461, 0.8766016461, 0.8766016461, 0.8766016461, 0.8766016461, 0.8766016461, 0.8766016461, 0.8766016461, 0.5844010974, 0.5844010974, 0.5844010974, 0.5844010974, 0.5844010974, 0.5844010974, 0.5239023396, 0.3492682264]
    saturday: [0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.4870009145, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.63310118885, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264]
    sunday:   [0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.3492682264, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698, 0.2619511698]
  - name: BLDG_EQUIP_EXTD_SCH
    weekday:  [0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.7, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.4]
    saturday: [0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.5, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.65, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4]
    sunday:   [0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4]
  - name: ALWAYS_ON
    weekday:  [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - name: BLDG_SWH_EXTD_SCH
    weekday:  [0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.5, 0.58, 0.66, 0.78, 0.82, 0.71, 0.82, 0.78, 0.74, 0.63, 0.41, 0.35, 0.35, 0.35, 0.3, 0.3, 0.3]
    saturday: [0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.4, 0.5, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.5, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3]
    sunday:   [0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3, 0.4, 0.5, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.5, 0.3, 0.3, 0.3, 0.3, 0.3, 0.3]
  - name: BLDG_SWH_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.17, 0.58, 0.66, 0.78, 0.82, 0.71, 0.82, 0.78, 0.74, 0.63, 0.41, 0.18, 0.18, 0.18, 0.1, 0.0, 0.0]
    saturday: [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.01, 0.2, 0.28, 0.3, 0.3, 0.24, 0.24, 0.23, 0.23, 0.23, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  - name: INFIL_SCH_PNNL
    weekday:  [0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25]
  - name: Kitchen_Exhaust_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - name: Exterior_Lgt_ALWAYS_ON
    weekday:  [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - name: BLDG_ELEVATORS
    weekday:  [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.5, 0.75, 1.0, 1.0, 1.0, 0.75, 1.0, 1.0, 1.0, 1.0, 1.0, 0.52, 0.52, 0.52, 0.28, 0.2, 0.2]
    saturday: [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.4, 0.46, 0.7, 0.7, 0.7, 0.51, 0.51, 0.51, 0.51, 0.51, 0.25, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
    sunday:   [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
  - name: ELEV_LIGHT_FAN_SCH_ADD_DF
    weekday:  [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.5, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.52, 0.52, 0.52, 0.28, 0.2, 0.2]
    saturday: [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.4, 0.46, 0.7, 0.7, 0.7, 0.51, 0.51, 0.51, 0.51, 0.51, 0.25, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
    sunday:   [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.4, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
  - name: HVACOperationSchd
    weekday:  [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - name: OR_MinSA_Sched
    weekday:  [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
    saturday: [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
    sunday:   [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2]
  - name: LAUNDRY_SWH_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  # BLDG_OA_FRAC_SCH / 0.25
  - name: BLDG_OA_FRAC_SCH normalized
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  # BLDG_OA_FRAC_SCH / 0.25
  - name: BLDG_OA_FRAC_SCH normalized
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]

# SizingPeriod:DesignDay
design_days:
  - name: 'Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB'
    design_temp: -17.9
    daily_range: 0.0
    humidity_type: wetbulb
    humidity_value: -17.9
    pressure: 82237.0
    wind_speed: 2.5
    month: 12
    day: 21
    day_type: winter
  - name: 'Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB'
    design_temp: 33.9
    daily_range: 14.8
    humidity_type: wetbulb
    humidity_value: 15.0
    pressure: 82237.0
    wind_speed: 3.6
    month: 7
    day: 21
    day_type: summer
    taub: 0.423
    taud: 2.02

# Material and Material:NoMass used by the constructions
materials:
  - name: Air_Wall_Material
    roughness: rough
    thermal_resistance: 0.2079491
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: 200mm Normalweight concrete floor
    roughness: medium_rough
    conductivity: 2.31
    density: 2322.0
    specific_heat: 832.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: CP02 CARPET PAD
    roughness: very_rough
    thermal_resistance: 0.21648
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.8
  - name: Std Wood 6inch
    roughness: medium_smooth
    conductivity: 0.12
    density: 540.0
    specific_heat: 1210.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: 100mm Normalweight concrete floor
    roughness: medium_rough
    conductivity: 2.31
    density: 2322.0
    specific_heat: 832.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: G01 13mm gypsum board
    roughness: smooth
    conductivity: 0.16
    density: 800.0
    specific_heat: 1090.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.5
  - name: 200mm Normalweight concrete wall
    roughness: medium_rough
    conductivity: 2.31
    density: 2322.0
    specific_heat: 832.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Nonres_Exterior_Wall_Insulation_grd
    roughness: medium_smooth
    thermal_resistance: 1.40247759825593
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Nonres_Exterior_Wall_Insulation_mid
    roughness: medium_smooth
    thermal_resistance: 1.21300029018893
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Nonres_Exterior_Wall_Insulation_top
    roughness: medium_smooth
    thermal_resistance: 1.2180361605856
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: F13 Built-up roofing
    roughness: rough
    conductivity: 0.16
    density: 1120.0
    specific_heat: 1460.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Nonres_Roof_Insulation
    roughness: medium_smooth
    thermal_resistance: 5.30668495131472
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: F08 Metal surface
    roughness: smooth
    conductivity: 45.28
    density: 7824.0
    specific_heat: 500.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Overhead Door_con Panel
    roughness: medium_rough
    thermal_resistance: 0.568097400844748
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Res_Exterior_Wall_Insulation_mid
    roughness: medium_smooth
    thermal_resistance: 1.35857626177426
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Opaque Door panel_con
    roughness: medium_rough
    thermal_resistance: 0.475973498005059
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Basement_Wall_North_Cfactor fictitious insulation   # C 0.675682 W/m2-K, height 2.439 m
    roughness: medium_rough
    thermal_resistance: 2.31229117
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Basement_Wall_East_Cfactor fictitious insulation   # C 0.675682 W/m2-K, height 2.439 m
    roughness: medium_rough
    thermal_resistance: 2.31229117
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Basement_Wall_South_Cfactor fictitious insulation   # C 0.675682 W/m2-K, height 2.439 m
    roughness: medium_rough
    thermal_resistance: 2.31229117
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Basement_Wall_West_Cfactor fictitious insulation   # C 0.675682 W/m2-K, height 2.439 m
    roughness: medium_rough
    thermal_resistance: 2.31229117
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: FC concrete   # E+ ~FC_Concrete
    roughness: medium_rough
    conductivity: 1.95
    density: 2240.0
    specific_heat: 900.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7

# Construction (layers outside to inside)
constructions:
  - name: Air_Wall
    layers:
      - {material: Air_Wall_Material, thickness: 0.001}
  - name: ext_slab_8in_with_carpet
    layers:
      - {material: 200mm Normalweight concrete floor, thickness: 0.2032}
      - {material: CP02 CARPET PAD, thickness: 0.001}
  - name: InteriorFurnishings
    layers:
      - {material: Std Wood 6inch, thickness: 0.15}
  - name: int_slab_ceiling
    layers:
      - {material: CP02 CARPET PAD, thickness: 0.001}
      - {material: 100mm Normalweight concrete floor, thickness: 0.1016}
  - name: int_slab_floor
    layers:
      - {material: 100mm Normalweight concrete floor, thickness: 0.1016}
      - {material: CP02 CARPET PAD, thickness: 0.001}
  - name: int_wall
    layers:
      - {material: G01 13mm gypsum board, thickness: 0.0127}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: nonres_ext_wall_grd
    layers:
      - {material: 200mm Normalweight concrete wall, thickness: 0.2032}
      - {material: Nonres_Exterior_Wall_Insulation_grd, thickness: 0.001}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: nonres_ext_wall_mid
    layers:
      - {material: 200mm Normalweight concrete wall, thickness: 0.2032}
      - {material: Nonres_Exterior_Wall_Insulation_mid, thickness: 0.001}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: nonres_ext_wall_top
    layers:
      - {material: 200mm Normalweight concrete wall, thickness: 0.2032}
      - {material: Nonres_Exterior_Wall_Insulation_top, thickness: 0.001}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: nonres_roof
    layers:
      - {material: F13 Built-up roofing, thickness: 0.0095}
      - {material: Nonres_Roof_Insulation, thickness: 0.001}
      - {material: F08 Metal surface, thickness: 0.0008}
  - name: Overhead Door_con
    layers:
      - {material: Overhead Door_con Panel, thickness: 0.001}
  - name: res_ext_wall_mid
    layers:
      - {material: 200mm Normalweight concrete wall, thickness: 0.2032}
      - {material: Res_Exterior_Wall_Insulation_mid, thickness: 0.001}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: Swinging Door_con
    layers:
      - {material: Opaque Door panel_con, thickness: 0.001}
  - name: Basement_Wall_North_Cfactor   # Construction:CfactorUndergroundWall
    layers:
      - {material: Basement_Wall_North_Cfactor fictitious insulation, thickness: 0.001}
      - {material: FC concrete, thickness: 0.15}
  - name: Basement_Wall_East_Cfactor   # Construction:CfactorUndergroundWall
    layers:
      - {material: Basement_Wall_East_Cfactor fictitious insulation, thickness: 0.001}
      - {material: FC concrete, thickness: 0.15}
  - name: Basement_Wall_South_Cfactor   # Construction:CfactorUndergroundWall
    layers:
      - {material: Basement_Wall_South_Cfactor fictitious insulation, thickness: 0.001}
      - {material: FC concrete, thickness: 0.15}
  - name: Basement_Wall_West_Cfactor   # Construction:CfactorUndergroundWall
    layers:
      - {material: Basement_Wall_West_Cfactor fictitious insulation, thickness: 0.001}
      - {material: FC concrete, thickness: 0.15}

# WindowMaterial:SimpleGlazingSystem (U, SHGC, visible transmittance)
window_constructions:
  - name: NonresWindow_U_0.248_SHGC_North_0.21
    u_factor: 1.40820848
    shgc: 0.21
    visible_transmittance: 0.29
  - name: NonresWindow_U_0.248_SHGC_South_0.21
    u_factor: 1.40820848
    shgc: 0.21
    visible_transmittance: 0.29
  - name: NonresWindow_U_0.248_SHGC_West_0.21
    u_factor: 1.40820848
    shgc: 0.21
    visible_transmittance: 0.29
  - name: NonresWindow_U_0.364_SHGC_East_0.378
    u_factor: 2.06688664
    shgc: 0.378
    visible_transmittance: 0.4158
  - name: ResWindow_U_0.248_SHGC_North_0.21
    u_factor: 1.40820848
    shgc: 0.21
    visible_transmittance: 0.29
  - name: ResWindow_U_0.248_SHGC_South_0.21
    u_factor: 1.40820848
    shgc: 0.21
    visible_transmittance: 0.29
  - name: ResWindow_U_0.248_SHGC_West_0.21
    u_factor: 1.40820848
    shgc: 0.21
    visible_transmittance: 0.29
  - name: ResWindow_U_0.364_SHGC_East_0.378
    u_factor: 2.06688664
    shgc: 0.378
    visible_transmittance: 0.4158

# Zone and InternalMass. Volume as the IDF; a multiplied zone (Zone Multiplier
# N) is one zone N times one instance: volume, floor area, internal mass.
# ZoneControl:Humidistat zones carry their RH limits (min and max schedules,
# both constant).
zones:
  - name: Basement
    volume: 9120.27
    internal_mass:
      - {construction: InteriorFurnishings, area: 7478.6947}
  - name: ER_Exam1_Mult4_Flr_1   # Zone Multiplier 4
    volume: 475.84
    floor_area: 111.483648
    minimum_cooling_flow_per_area: 0.014222119896583   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 222.9672}
  - name: ER_Trauma1_Flr_1
    volume: 118.96
    minimum_cooling_flow_per_area: 0.014222119896583   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: ER_Exam3_Mult4_Flr_1   # Zone Multiplier 4
    volume: 475.84
    floor_area: 111.483648
    minimum_cooling_flow_per_area: 0.014222119896583   # Sizing:Zone DesignDayWithLimit
    min_relative_humidity: 30.0   # MinRelHumSetSch_addDI
    max_relative_humidity: 60.0   # MaxRelHumSetSch
    internal_mass:
      - {construction: InteriorFurnishings, area: 222.9672}
  - name: ER_Trauma2_Flr_1
    volume: 118.96
    minimum_cooling_flow_per_area: 0.014222119896583   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: ER_Triage_Mult4_Flr_1   # Zone Multiplier 4
    volume: 475.84
    floor_area: 111.483648
    minimum_cooling_flow_per_area: 0.014222119896583   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 222.9672}
  - name: Office1_Mult4_Flr_1   # Zone Multiplier 5
    volume: 297.5
    floor_area: 69.67728
    internal_mass:
      - {construction: InteriorFurnishings, area: 139.3545}
  - name: Lobby_Records_Flr_1
    volume: 6294.92
    internal_mass:
      - {construction: InteriorFurnishings, area: 2949.6212}
  - name: Corridor_Flr_1
    volume: 2428.79
    internal_mass:
      - {construction: InteriorFurnishings, area: 1138.0622}
  - name: ER_NurseStn_Lobby_Flr_1
    volume: 5273.95
    internal_mass:
      - {construction: InteriorFurnishings, area: 2471.2209}
  - name: OR1_Flr_2
    volume: 237.91
    minimum_cooling_flow_per_area: 0.0177769026600668   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 111.4836}
  - name: OR2_Mult5_Flr_2   # Zone Multiplier 5
    volume: 1189.55
    floor_area: 278.70912
    minimum_cooling_flow_per_area: 0.0177769026600668   # Sizing:Zone DesignDayWithLimit
    min_relative_humidity: 30.0   # MinRelHumSetSch_addDI
    max_relative_humidity: 60.0   # MaxRelHumSetSch
    internal_mass:
      - {construction: InteriorFurnishings, area: 557.418}
  - name: OR3_Flr_2
    volume: 237.91
    minimum_cooling_flow_per_area: 0.0177769026600668   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 111.4836}
  - name: OR4_Flr_2
    volume: 951.7
    minimum_cooling_flow_per_area: 0.0177769026600668   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 445.9346}
  - name: IC_PatRoom1_Mult5_Flr_2   # Zone Multiplier 5
    volume: 446.04999999999995
    floor_area: 104.51592
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 209.03199999999998}
  - name: IC_PatRoom2_Flr_2
    volume: 118.96
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: IC_PatRoom3_Mult6_Flr_2   # Zone Multiplier 6
    volume: 535.26
    floor_area: 125.419104
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 250.83839999999998}
  - name: ICU_Flr_2
    volume: 2637.63
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    min_relative_humidity: 35.0   # MinRelHumSetSch_addDI_ICU
    max_relative_humidity: 60.0   # MaxRelHumSetSch
    internal_mass:
      - {construction: InteriorFurnishings, area: 1235.9289}
  - name: ICU_NurseStn_Lobby_Flr_2
    volume: 2854.51
    internal_mass:
      - {construction: InteriorFurnishings, area: 1337.5356}
  - name: Corridor_Flr_2
    volume: 2428.79
    internal_mass:
      - {construction: InteriorFurnishings, area: 1138.0622}
  - name: OR_NurseStn_Lobby_Flr_2
    volume: 4322.24
    internal_mass:
      - {construction: InteriorFurnishings, area: 2025.2863}
  - name: PatRoom1_Mult10_Flr_3   # Zone Multiplier 10
    volume: 892.0999999999999
    floor_area: 209.03184
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 418.06399999999996}
  - name: PatRoom2_Flr_3
    volume: 148.71
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 69.6773}
  - name: PatRoom3_Mult10_Flr_3   # Zone Multiplier 10
    volume: 862.6
    floor_area: 202.0824
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 404.16499999999996}
  - name: PatRoom4_Flr_3
    volume: 148.71
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 69.6773}
  - name: PatRoom5_Mult10_Flr_3   # Zone Multiplier 10
    volume: 892.0999999999999
    floor_area: 209.03184
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 418.06399999999996}
  - name: PhysTherapy_Flr_3
    volume: 2081.82
    internal_mass:
      - {construction: InteriorFurnishings, area: 975.4819}
  - name: PatRoom6_Flr_3
    volume: 118.96
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: PatRoom7_Mult10_Flr_3   # Zone Multiplier 10
    volume: 862.6
    floor_area: 202.0824
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 404.16499999999996}
  - name: PatRoom8_Flr_3
    volume: 118.96
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: NurseStn_Lobby_Flr_3
    volume: 3866.25
    internal_mass:
      - {construction: InteriorFurnishings, area: 1811.6093}
  - name: Lab_Flr_3
    volume: 1129.43
    min_relative_humidity: 30.0   # MinRelHumSetSch_addDI
    max_relative_humidity: 60.0   # MaxRelHumSetSch
    internal_mass:
      - {construction: InteriorFurnishings, area: 529.5473}
  - name: Corridor_SE_Flr_3
    volume: 2418.88
    internal_mass:
      - {construction: InteriorFurnishings, area: 1133.4171}
  - name: Corridor_NW_Flr_3
    volume: 2418.88
    internal_mass:
      - {construction: InteriorFurnishings, area: 1133.4171}
  - name: PatRoom1_Mult10_Flr_4   # Zone Multiplier 10
    volume: 892.0999999999999
    floor_area: 209.03184
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 418.06399999999996}
  - name: PatRoom2_Flr_4
    volume: 148.71
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 69.6773}
  - name: PatRoom3_Mult10_Flr_4   # Zone Multiplier 10
    volume: 862.6
    floor_area: 202.0824
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 404.16499999999996}
  - name: PatRoom4_Flr_4
    volume: 148.71
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 69.6773}
  - name: PatRoom5_Mult10_Flr_4   # Zone Multiplier 10
    volume: 892.0999999999999
    floor_area: 209.03184
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    min_relative_humidity: 30.0   # MinRelHumSetSch_addDI
    max_relative_humidity: 60.0   # MaxRelHumSetSch
    internal_mass:
      - {construction: InteriorFurnishings, area: 418.06399999999996}
  - name: Radiology_Flr_4
    volume: 2081.82
    internal_mass:
      - {construction: InteriorFurnishings, area: 975.4819}
  - name: PatRoom6_Flr_4
    volume: 118.96
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: PatRoom7_Mult10_Flr_4   # Zone Multiplier 10
    volume: 862.6
    floor_area: 202.0824
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 404.16499999999996}
  - name: PatRoom8_Flr_4
    volume: 118.96
    minimum_cooling_flow_per_area: 0.00711111343325696   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 55.7418}
  - name: NurseStn_Lobby_Flr_4
    volume: 3866.22
    internal_mass:
      - {construction: InteriorFurnishings, area: 1811.6093}
  - name: Lab_Flr_4
    volume: 1129.43
    internal_mass:
      - {construction: InteriorFurnishings, area: 529.5473}
  - name: Corridor_SE_Flr_4
    volume: 2418.88
    internal_mass:
      - {construction: InteriorFurnishings, area: 1133.4171}
  - name: Corridor_NW_Flr_4
    volume: 2418.88
    internal_mass:
      - {construction: InteriorFurnishings, area: 1133.4171}
  - name: Dining_Flr_5
    volume: 2974.04
    internal_mass:
      - {construction: InteriorFurnishings, area: 1393.5456}
  - name: NurseStn_Lobby_Flr_5
    volume: 4441.23
    internal_mass:
      - {construction: InteriorFurnishings, area: 2081.0281}
  - name: Kitchen_Flr_5
    volume: 3965.37
    minimum_cooling_flow: 1.88354224873518   # Sizing:Zone DesignDayWithLimit
    internal_mass:
      - {construction: InteriorFurnishings, area: 1858.0608}
  - name: Office1_Flr_5
    volume: 297.5
    internal_mass:
      - {construction: InteriorFurnishings, area: 139.3911}
  - name: Office2_Mult5_Flr_5   # Zone Multiplier 5
    volume: 1487.0500000000002
    floor_area: 348.3864
    internal_mass:
      - {construction: InteriorFurnishings, area: 696.773}
  - name: Office3_Flr_5
    volume: 297.41
    internal_mass:
      - {construction: InteriorFurnishings, area: 139.3546}
  - name: Office4_Mult6_Flr_5   # Zone Multiplier 6
    volume: 357.0
    floor_area: 83.612736
    internal_mass:
      - {construction: InteriorFurnishings, area: 167.22539999999998}
  - name: Corridor_Flr_5
    volume: 2141.32
    internal_mass:
      - {construction: InteriorFurnishings, area: 1003.3528}

# People: number of people per instance (x N for a multiplied zone),
# ACTIVITY_SCH 120 W, radiant 0.3, sensible fraction autocalculated.
people:
  - name: Basement
    zones: [Basement]
    count: 100.5885
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: ER_Exam1_Mult4_Flr_1
    zones: [ER_Exam1_Mult4_Flr_1]
    count: 23.9904
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ER_Trauma1_Flr_1
    zones: [ER_Trauma1_Flr_1]
    count: 5.9976
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ER_Exam3_Mult4_Flr_1
    zones: [ER_Exam3_Mult4_Flr_1]
    count: 23.9904
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ER_Trauma2_Flr_1
    zones: [ER_Trauma2_Flr_1]
    count: 5.9976
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ER_Triage_Mult4_Flr_1
    zones: [ER_Triage_Mult4_Flr_1]
    count: 23.9904
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Office1_Mult4_Flr_1
    zones: [Office1_Mult4_Flr_1]
    count: 5.25
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Lobby_Records_Flr_1
    zones: [Lobby_Records_Flr_1]
    count: 21.1586
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Corridor_Flr_1
    zones: [Corridor_Flr_1]
    count: 30.62491
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ER_NurseStn_Lobby_Flr_1
    zones: [ER_NurseStn_Lobby_Flr_1]
    count: 17.7269
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: OR1_Flr_2
    zones: [OR1_Flr_2]
    count: 2.9988
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: OR2_Mult5_Flr_2
    zones: [OR2_Mult5_Flr_2]
    count: 14.994
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: OR3_Flr_2
    zones: [OR3_Flr_2]
    count: 2.9988
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: OR4_Flr_2
    zones: [OR4_Flr_2]
    count: 11.9956
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: IC_PatRoom1_Mult5_Flr_2
    zones: [IC_PatRoom1_Mult5_Flr_2]
    count: 5.622
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: IC_PatRoom2_Flr_2
    zones: [IC_PatRoom2_Flr_2]
    count: 1.4994
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: IC_PatRoom3_Mult6_Flr_2
    zones: [IC_PatRoom3_Mult6_Flr_2]
    count: 6.7464
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ICU_Flr_2
    zones: [ICU_Flr_2]
    count: 33.2462
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: ICU_NurseStn_Lobby_Flr_2
    zones: [ICU_NurseStn_Lobby_Flr_2]
    count: 9.5946
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Corridor_Flr_2
    zones: [Corridor_Flr_2]
    count: 6.1228
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: OR_NurseStn_Lobby_Flr_2
    zones: [OR_NurseStn_Lobby_Flr_2]
    count: 14.528
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom1_Mult10_Flr_3
    zones: [PatRoom1_Mult10_Flr_3]
    count: 11.244
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom2_Flr_3
    zones: [PatRoom2_Flr_3]
    count: 1.8744
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom3_Mult10_Flr_3
    zones: [PatRoom3_Mult10_Flr_3]
    count: 10.873
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom4_Flr_3
    zones: [PatRoom4_Flr_3]
    count: 1.8744
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom5_Mult10_Flr_3
    zones: [PatRoom5_Mult10_Flr_3]
    count: 11.244
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PhysTherapy_Flr_3
    zones: [PhysTherapy_Flr_3]
    count: 26.2404
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: PatRoom6_Flr_3
    zones: [PatRoom6_Flr_3]
    count: 1.4994
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom7_Mult10_Flr_3
    zones: [PatRoom7_Mult10_Flr_3]
    count: 10.873
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom8_Flr_3
    zones: [PatRoom8_Flr_3]
    count: 1.4994
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: NurseStn_Lobby_Flr_3
    zones: [NurseStn_Lobby_Flr_3]
    count: 12.9952
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Lab_Flr_3
    zones: [Lab_Flr_3]
    count: 14.2446
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Corridor_SE_Flr_3
    zones: [Corridor_SE_Flr_3]
    count: 6.0978
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Corridor_NW_Flr_3
    zones: [Corridor_NW_Flr_3]
    count: 6.0978
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom1_Mult10_Flr_4
    zones: [PatRoom1_Mult10_Flr_4]
    count: 11.244
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom2_Flr_4
    zones: [PatRoom2_Flr_4]
    count: 1.8744
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom3_Mult10_Flr_4
    zones: [PatRoom3_Mult10_Flr_4]
    count: 10.873
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom4_Flr_4
    zones: [PatRoom4_Flr_4]
    count: 1.8744
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom5_Mult10_Flr_4
    zones: [PatRoom5_Mult10_Flr_4]
    count: 11.244
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Radiology_Flr_4
    zones: [Radiology_Flr_4]
    count: 26.2404
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: PatRoom6_Flr_4
    zones: [PatRoom6_Flr_4]
    count: 1.4994
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom7_Mult10_Flr_4
    zones: [PatRoom7_Mult10_Flr_4]
    count: 10.873
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: PatRoom8_Flr_4
    zones: [PatRoom8_Flr_4]
    count: 1.4994
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: NurseStn_Lobby_Flr_4
    zones: [NurseStn_Lobby_Flr_4]
    count: 12.9952
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Lab_Flr_4
    zones: [Lab_Flr_4]
    count: 14.2446
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Corridor_SE_Flr_4
    zones: [Corridor_SE_Flr_4]
    count: 6.0978
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Corridor_NW_Flr_4
    zones: [Corridor_NW_Flr_4]
    count: 6.0978
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Dining_Flr_5
    zones: [Dining_Flr_5]
    count: 74.9725
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: NurseStn_Lobby_Flr_5
    zones: [NurseStn_Lobby_Flr_5]
    count: 14.9279
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Kitchen_Flr_5
    zones: [Kitchen_Flr_5]
    count: 49.9818
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH
  - name: Office1_Flr_5
    zones: [Office1_Flr_5]
    count: 5.2498
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Office2_Mult5_Flr_5
    zones: [Office2_Mult5_Flr_5]
    count: 26.241500000000002
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Office3_Flr_5
    zones: [Office3_Flr_5]
    count: 5.2483
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Office4_Mult6_Flr_5
    zones: [Office4_Mult6_Flr_5]
    count: 6.300000000000001
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Corridor_Flr_5
    zones: [Corridor_Flr_5]
    count: 5.3981
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_EXTD_SCH

# Lights: Watts/Area; radiant_fraction = E+ Fraction Radiant + Fraction
# Visible; return air 0.
lights:
  - name: Basement_Lights
    zones: [Basement]
    watts_per_area: 6.4095265
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch0_basement
  - name: ER_Exam1_Mult4_Flr_1_Lights
    zones: [ER_Exam1_Mult4_Flr_1]
    watts_per_area: 13.6001905
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch2_er
  - name: ER_Trauma1_Flr_1_Lights
    zones: [ER_Trauma1_Flr_1]
    watts_per_area: 13.6001905
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch2_er
  - name: ER_Exam3_Mult4_Flr_1_Lights
    zones: [ER_Exam3_Mult4_Flr_1]
    watts_per_area: 13.6001905
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch2_er
  - name: ER_Trauma2_Flr_1_Lights
    zones: [ER_Trauma2_Flr_1]
    watts_per_area: 13.6001905
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch2_er
  - name: ER_Triage_Mult4_Flr_1_Lights
    zones: [ER_Triage_Mult4_Flr_1]
    watts_per_area: 13.6001905
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch2_er
  - name: Office1_Mult4_Flr_1_Lights
    zones: [Office1_Mult4_Flr_1]
    watts_per_area: 7.4647675
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch1_office
  - name: Lobby_Records_Flr_1_Lights
    zones: [Lobby_Records_Flr_1]
    watts_per_area: 7.9351505
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch3_record
  - name: Corridor_Flr_1_Lights
    zones: [Corridor_Flr_1]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor
  - name: ER_NurseStn_Lobby_Flr_1_Lights
    zones: [ER_NurseStn_Lobby_Flr_1]
    watts_per_area: 9.8371265
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch5_nursestn_lobby1
  - name: OR1_Flr_2_Lights
    zones: [OR1_Flr_2]
    watts_per_area: 23.6213795
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch6_or
  - name: OR2_Mult5_Flr_2_Lights
    zones: [OR2_Mult5_Flr_2]
    watts_per_area: 23.6213795
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch6_or
  - name: OR3_Flr_2_Lights
    zones: [OR3_Flr_2]
    watts_per_area: 23.6213795
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch6_or
  - name: OR4_Flr_2_Lights
    zones: [OR4_Flr_2]
    watts_per_area: 23.6213795
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch6_or
  - name: IC_PatRoom1_Mult5_Flr_2_Lights
    zones: [IC_PatRoom1_Mult5_Flr_2]
    watts_per_area: 12.06633
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch7_ic
  - name: IC_PatRoom2_Flr_2_Lights
    zones: [IC_PatRoom2_Flr_2]
    watts_per_area: 12.06633
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch7_ic
  - name: IC_PatRoom3_Mult6_Flr_2_Lights
    zones: [IC_PatRoom3_Mult6_Flr_2]
    watts_per_area: 12.06633
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch7_ic
  - name: ICU_Flr_2_Lights
    zones: [ICU_Flr_2]
    watts_per_area: 12.06633
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch7_ic
  - name: ICU_NurseStn_Lobby_Flr_2_Lights
    zones: [ICU_NurseStn_Lobby_Flr_2]
    watts_per_area: 10.9415015
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch8_nursstn
  - name: Corridor_Flr_2_Lights
    zones: [Corridor_Flr_2]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor
  - name: OR_NurseStn_Lobby_Flr_2_Lights
    zones: [OR_NurseStn_Lobby_Flr_2]
    watts_per_area: 9.284939
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch9_nursestn_lobby2
  - name: PatRoom1_Mult10_Flr_3_Lights
    zones: [PatRoom1_Mult10_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom2_Flr_3_Lights
    zones: [PatRoom2_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom3_Mult10_Flr_3_Lights
    zones: [PatRoom3_Mult10_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom4_Flr_3_Lights
    zones: [PatRoom4_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom5_Mult10_Flr_3_Lights
    zones: [PatRoom5_Mult10_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PhysTherapy_Flr_3_Lights
    zones: [PhysTherapy_Flr_3]
    watts_per_area: 8.38508
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch11_physical_therapy
  - name: PatRoom6_Flr_3_Lights
    zones: [PatRoom6_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom7_Mult10_Flr_3_Lights
    zones: [PatRoom7_Mult10_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom8_Flr_3_Lights
    zones: [PatRoom8_Flr_3]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: NurseStn_Lobby_Flr_3_Lights
    zones: [NurseStn_Lobby_Flr_3]
    watts_per_area: 9.284939
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch9_nursestn_lobby2
  - name: Lab_Flr_3_Lights
    zones: [Lab_Flr_3]
    watts_per_area: 12.373104
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch12_lab
  - name: Corridor_SE_Flr_3_Lights
    zones: [Corridor_SE_Flr_3]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor
  - name: Corridor_NW_Flr_3_Lights
    zones: [Corridor_NW_Flr_3]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor
  - name: PatRoom1_Mult10_Flr_4_Lights
    zones: [PatRoom1_Mult10_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom2_Flr_4_Lights
    zones: [PatRoom2_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom3_Mult10_Flr_4_Lights
    zones: [PatRoom3_Mult10_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom4_Flr_4_Lights
    zones: [PatRoom4_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom5_Mult10_Flr_4_Lights
    zones: [PatRoom5_Mult10_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: Radiology_Flr_4_Lights
    zones: [Radiology_Flr_4]
    watts_per_area: 9.6121665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch13_radiology
  - name: PatRoom6_Flr_4_Lights
    zones: [PatRoom6_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom7_Mult10_Flr_4_Lights
    zones: [PatRoom7_Mult10_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: PatRoom8_Flr_4_Lights
    zones: [PatRoom8_Flr_4]
    watts_per_area: 7.976048
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch10_patient_room
  - name: NurseStn_Lobby_Flr_4_Lights
    zones: [NurseStn_Lobby_Flr_4]
    watts_per_area: 9.284939
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch9_nursestn_lobby2
  - name: Lab_Flr_4_Lights
    zones: [Lab_Flr_4]
    watts_per_area: 12.373104
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch12_lab
  - name: Corridor_SE_Flr_4_Lights
    zones: [Corridor_SE_Flr_4]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor
  - name: Corridor_NW_Flr_4_Lights
    zones: [Corridor_NW_Flr_4]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor
  - name: Dining_Flr_5_Lights
    zones: [Dining_Flr_5]
    watts_per_area: 3.68125
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch14_dining
  - name: NurseStn_Lobby_Flr_5_Lights
    zones: [NurseStn_Lobby_Flr_5]
    watts_per_area: 9.284939
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch9_nursestn_lobby2
  - name: Kitchen_Flr_5_Lights
    zones: [Kitchen_Flr_5]
    watts_per_area: 12.168588
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch15_kitchen
  - name: Office1_Flr_5_Lights
    zones: [Office1_Flr_5]
    watts_per_area: 7.2040115
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch_office1_flr_5
  - name: Office2_Mult5_Flr_5_Lights
    zones: [Office2_Mult5_Flr_5]
    watts_per_area: 7.4647675
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch1_office
  - name: Office3_Flr_5_Lights
    zones: [Office3_Flr_5]
    watts_per_area: 7.4647675
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch1_office
  - name: Office4_Mult6_Flr_5_Lights
    zones: [Office4_Mult6_Flr_5]
    watts_per_area: 7.4647675
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch1_office
  - name: Corridor_Flr_5_Lights
    zones: [Corridor_Flr_5]
    watts_per_area: 6.1142665
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: ltg_sch4_corridor

# ElectricEquipment and GasEquipment (EquipmentLevel, x N for a multiplied
# zone). WaterUse:Equipment zone gains follow the DHW section below.
equipment:
  - name: Basement_MiscPlug_Equip
    zones: [Basement]
    power: 30176.5332
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: ER_Exam1_Mult4_Flr_1_MiscPlug_Equip
    zones: [ER_Exam1_Mult4_Flr_1]
    power: 1799.346
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ER_Trauma1_Flr_1_MiscPlug_Equip
    zones: [ER_Trauma1_Flr_1]
    power: 1199.5641
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ER_Exam3_Mult4_Flr_1_MiscPlug_Equip
    zones: [ER_Exam3_Mult4_Flr_1]
    power: 1799.346
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ER_Trauma2_Flr_1_MiscPlug_Equip
    zones: [ER_Trauma2_Flr_1]
    power: 1199.5641
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ER_Triage_Mult4_Flr_1_MiscPlug_Equip
    zones: [ER_Triage_Mult4_Flr_1]
    power: 2399.9212
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: Office1_Mult4_Flr_1_MiscPlug_Equip
    zones: [Office1_Mult4_Flr_1]
    power: 824.979
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Lobby_Records_Flr_1_MiscPlug_Equip
    zones: [Lobby_Records_Flr_1]
    power: 1592.7955
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip
    zones: [ER_NurseStn_Lobby_Flr_1]
    power: 18076.9806
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: OR1_Flr_2_MiscPlug_Equip
    zones: [OR1_Flr_2]
    power: 2399.1281
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: OR2_Mult5_Flr_2_MiscPlug_Equip
    zones: [OR2_Mult5_Flr_2]
    power: 11995.6405
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: OR3_Flr_2_MiscPlug_Equip
    zones: [OR3_Flr_2]
    power: 2399.1281
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: OR4_Flr_2_MiscPlug_Equip
    zones: [OR4_Flr_2]
    power: 9596.5124
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip
    zones: [IC_PatRoom1_Mult5_Flr_2]
    power: 3373.7740000000003
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: IC_PatRoom2_Flr_2_MiscPlug_Equip
    zones: [IC_PatRoom2_Flr_2]
    power: 899.673
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip
    zones: [IC_PatRoom3_Mult6_Flr_2]
    power: 4048.5288
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ICU_Flr_2_MiscPlug_Equip
    zones: [ICU_Flr_2]
    power: 19947.8932
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip
    zones: [ICU_NurseStn_Lobby_Flr_2]
    power: 14391.8825
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip
    zones: [OR_NurseStn_Lobby_Flr_2]
    power: 11331.4767
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom1_Mult10_Flr_3_MiscPlug_Equip
    zones: [PatRoom1_Mult10_Flr_3]
    power: 4498.365
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom2_Flr_3_MiscPlug_Equip
    zones: [PatRoom2_Flr_3]
    power: 749.7275
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom3_Mult10_Flr_3_MiscPlug_Equip
    zones: [PatRoom3_Mult10_Flr_3]
    power: 4348.813
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom4_Flr_3_MiscPlug_Equip
    zones: [PatRoom4_Flr_3]
    power: 749.7275
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom5_Mult10_Flr_3_MiscPlug_Equip
    zones: [PatRoom5_Mult10_Flr_3]
    power: 4498.365
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PhysTherapy_Flr_3_MiscPlug_Equip
    zones: [PhysTherapy_Flr_3]
    power: 7872.1391
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: PatRoom6_Flr_3_MiscPlug_Equip
    zones: [PatRoom6_Flr_3]
    power: 599.782
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom7_Mult10_Flr_3_MiscPlug_Equip
    zones: [PatRoom7_Mult10_Flr_3]
    power: 4348.813
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom8_Flr_3_MiscPlug_Equip
    zones: [PatRoom8_Flr_3]
    power: 599.782
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: NurseStn_Lobby_Flr_3_MiscPlug_Equip
    zones: [NurseStn_Lobby_Flr_3]
    power: 10135.9539
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: Lab_Flr_3_MiscPlug_Equip
    zones: [Lab_Flr_3]
    power: 11395.8585
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: PatRoom1_Mult10_Flr_4_MiscPlug_Equip
    zones: [PatRoom1_Mult10_Flr_4]
    power: 4498.365
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom2_Flr_4_MiscPlug_Equip
    zones: [PatRoom2_Flr_4]
    power: 749.7275
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom3_Mult10_Flr_4_MiscPlug_Equip
    zones: [PatRoom3_Mult10_Flr_4]
    power: 4348.813
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom4_Flr_4_MiscPlug_Equip
    zones: [PatRoom4_Flr_4]
    power: 749.7275
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom5_Mult10_Flr_4_MiscPlug_Equip
    zones: [PatRoom5_Mult10_Flr_4]
    power: 4498.365
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: Radiology_Flr_4_MiscPlug_Equip
    zones: [Radiology_Flr_4]
    power: 52499.8946
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: PatRoom6_Flr_4_MiscPlug_Equip
    zones: [PatRoom6_Flr_4]
    power: 599.782
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom7_Mult10_Flr_4_MiscPlug_Equip
    zones: [PatRoom7_Mult10_Flr_4]
    power: 4348.813
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: PatRoom8_Flr_4_MiscPlug_Equip
    zones: [PatRoom8_Flr_4]
    power: 599.782
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: NurseStn_Lobby_Flr_4_MiscPlug_Equip
    zones: [NurseStn_Lobby_Flr_4]
    power: 10135.9539
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: Lab_Flr_4_MiscPlug_Equip
    zones: [Lab_Flr_4]
    power: 11395.8585
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Dining_Flr_5_MiscPlug_Equip
    zones: [Dining_Flr_5]
    power: 7497.2753
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: NurseStn_Lobby_Flr_5_MiscPlug_Equip
    zones: [NurseStn_Lobby_Flr_5]
    power: 11643.3522
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Kitchen_Flr_5_MiscPlug_Equip
    zones: [Kitchen_Flr_5]
    power: 74972.7533
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: Office1_Flr_5_MiscPlug_Equip
    zones: [Office1_Flr_5]
    power: 749.9243
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Office2_Mult5_Flr_5_MiscPlug_Equip
    zones: [Office2_Mult5_Flr_5]
    power: 3748.6375
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Office3_Flr_5_MiscPlug_Equip
    zones: [Office3_Flr_5]
    power: 749.7275
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Office4_Mult6_Flr_5_MiscPlug_Equip
    zones: [Office4_Mult6_Flr_5]
    power: 899.673
    fuel: electricity
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Kitchen_Flr_5_Reach-in-Freezer
    zones: [Kitchen_Flr_5]
    power: 555.0
    fuel: electricity
    radiant_fraction: 0.25
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: ALWAYS_ON
  - name: Kitchen_Flr_5_Reach-in-Refrigerator
    zones: [Kitchen_Flr_5]
    power: 470.0
    fuel: electricity
    radiant_fraction: 0.25
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: ALWAYS_ON
  - name: Kitchen_Flr_5_MiscPlugGas_Equip
    zones: [Kitchen_Flr_5]
    power: 149945.5066
    fuel: natural_gas
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_EXTD_SCH
  - name: ER_Exam1_Mult4_Flr_1 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [ER_Exam1_Mult4_Flr_1]
    power: 649.913
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: ER_Trauma1_Flr_1 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [ER_Trauma1_Flr_1]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: ER_Exam3_Mult4_Flr_1 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [ER_Exam3_Mult4_Flr_1]
    power: 649.913
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: ER_Trauma2_Flr_1 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [ER_Trauma2_Flr_1]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: ER_Triage_Mult4_Flr_1 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [ER_Triage_Mult4_Flr_1]
    power: 649.913
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: OR1_Flr_2 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [OR1_Flr_2]
    power: 324.956
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: OR2_Mult5_Flr_2 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [OR2_Mult5_Flr_2]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: OR3_Flr_2 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [OR3_Flr_2]
    power: 324.956
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: OR4_Flr_2 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [OR4_Flr_2]
    power: 970.594
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: PatRoom1_Mult10_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom1_Mult10_Flr_3]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom2_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom2_Flr_3]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom3_Mult10_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom3_Mult10_Flr_3]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom4_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom4_Flr_3]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom5_Mult10_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom5_Mult10_Flr_3]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PhysTherapy_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PhysTherapy_Flr_3]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: PatRoom6_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom6_Flr_3]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom7_Mult10_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom7_Mult10_Flr_3]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom8_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom8_Flr_3]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: Lab_Flr_3 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [Lab_Flr_3]
    power: 324.956
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: PatRoom1_Mult10_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom1_Mult10_Flr_4]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom2_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom2_Flr_4]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom3_Mult10_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom3_Mult10_Flr_4]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom4_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom4_Flr_4]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom5_Mult10_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom5_Mult10_Flr_4]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: Radiology_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [Radiology_Flr_4]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom6_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom6_Flr_4]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom7_Mult10_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom7_Mult10_Flr_4]
    power: 1624.78
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: PatRoom8_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [PatRoom8_Flr_4]
    power: 162.478
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH
  - name: Lab_Flr_4 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [Lab_Flr_4]
    power: 324.956
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_SCH
  - name: Kitchen_Flr_5 sub cat water use gains   # f_s 0.2, f_l 0.05, mixed 60.0 C
    zones: [Kitchen_Flr_5]
    power: 9326.7
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.796495
    schedule: BLDG_SWH_EXTD_SCH

# ZoneInfiltration:DesignFlowRate, Flow/ExteriorWallArea: written as the
# design flow E+ computes (rate x the zone's gross outdoor wall area, x N
# for a multiplied zone); the values agree with eplusout.eio.
infiltration:
  - name: ER_Exam1_Mult4_Flr_1_Infiltration
    zones: [ER_Exam1_Mult4_Flr_1]
    design_flow_rate: 0.059280070   # 0.000569572250459736 m3/s-m2 x 26.020 m2 x 4
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: ER_Trauma1_Flr_1_Infiltration
    zones: [ER_Trauma1_Flr_1]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: ER_Exam3_Mult4_Flr_1_Infiltration
    zones: [ER_Exam3_Mult4_Flr_1]
    design_flow_rate: 0.044460053   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 4
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: ER_Trauma2_Flr_1_Infiltration
    zones: [ER_Trauma2_Flr_1]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: ER_Triage_Mult4_Flr_1_Infiltration
    zones: [ER_Triage_Mult4_Flr_1]
    design_flow_rate: 0.059280070   # 0.000569572250459736 m3/s-m2 x 26.020 m2 x 4
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Office1_Mult4_Flr_1_Infiltration
    zones: [Office1_Mult4_Flr_1]
    design_flow_rate: 0.037050044   # 0.000569572250459736 m3/s-m2 x 13.010 m2 x 5
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Lobby_Records_Flr_1_Infiltration
    zones: [Lobby_Records_Flr_1]
    design_flow_rate: 0.233401905   # 0.000569572250459736 m3/s-m2 x 409.785 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_Flr_1_Infiltration
    zones: [Corridor_Flr_1]
    design_flow_rate: 0.051870061   # 0.000569572250459736 m3/s-m2 x 91.068 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: ER_NurseStn_Lobby_Flr_1_Infiltration
    zones: [ER_NurseStn_Lobby_Flr_1]
    design_flow_rate: 0.062985074   # 0.000569572250459736 m3/s-m2 x 110.583 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: OR1_Flr_2_Infiltration
    zones: [OR1_Flr_2]
    design_flow_rate: 0.037050044   # 0.000569572250459736 m3/s-m2 x 65.049 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: OR2_Mult5_Flr_2_Infiltration
    zones: [OR2_Mult5_Flr_2]
    design_flow_rate: 0.074100088   # 0.000569572250459736 m3/s-m2 x 26.020 m2 x 5
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: OR3_Flr_2_Infiltration
    zones: [OR3_Flr_2]
    design_flow_rate: 0.022230026   # 0.000569572250459736 m3/s-m2 x 39.029 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: IC_PatRoom1_Mult5_Flr_2_Infiltration
    zones: [IC_PatRoom1_Mult5_Flr_2]
    design_flow_rate: 0.055575066   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 5
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: IC_PatRoom2_Flr_2_Infiltration
    zones: [IC_PatRoom2_Flr_2]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: IC_PatRoom3_Mult6_Flr_2_Infiltration
    zones: [IC_PatRoom3_Mult6_Flr_2]
    design_flow_rate: 0.066690079   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 6
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: ICU_Flr_2_Infiltration
    zones: [ICU_Flr_2]
    design_flow_rate: 0.122278516   # 0.000569572250459736 m3/s-m2 x 214.685 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_Flr_2_Infiltration
    zones: [Corridor_Flr_2]
    design_flow_rate: 0.051870061   # 0.000569572250459736 m3/s-m2 x 91.068 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: OR_NurseStn_Lobby_Flr_2_Infiltration
    zones: [OR_NurseStn_Lobby_Flr_2]
    design_flow_rate: 0.103740123   # 0.000569572250459736 m3/s-m2 x 182.137 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom1_Mult10_Flr_3_Infiltration
    zones: [PatRoom1_Mult10_Flr_3]
    design_flow_rate: 0.111150131   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom2_Flr_3_Infiltration
    zones: [PatRoom2_Flr_3]
    design_flow_rate: 0.029640035   # 0.000569572250459736 m3/s-m2 x 52.039 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom3_Mult10_Flr_3_Infiltration
    zones: [PatRoom3_Mult10_Flr_3]
    design_flow_rate: 0.107454851   # 0.000569572250459736 m3/s-m2 x 18.866 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom4_Flr_3_Infiltration
    zones: [PatRoom4_Flr_3]
    design_flow_rate: 0.029640035   # 0.000569572250459736 m3/s-m2 x 52.039 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom5_Mult10_Flr_3_Infiltration
    zones: [PatRoom5_Mult10_Flr_3]
    design_flow_rate: 0.111150131   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom6_Flr_3_Infiltration
    zones: [PatRoom6_Flr_3]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom7_Mult10_Flr_3_Infiltration
    zones: [PatRoom7_Mult10_Flr_3]
    design_flow_rate: 0.107454851   # 0.000569572250459736 m3/s-m2 x 18.866 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom8_Flr_3_Infiltration
    zones: [PatRoom8_Flr_3]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_SE_Flr_3_Infiltration
    zones: [Corridor_SE_Flr_3]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_NW_Flr_3_Infiltration
    zones: [Corridor_NW_Flr_3]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom1_Mult10_Flr_4_Infiltration
    zones: [PatRoom1_Mult10_Flr_4]
    design_flow_rate: 0.111150131   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom2_Flr_4_Infiltration
    zones: [PatRoom2_Flr_4]
    design_flow_rate: 0.029640035   # 0.000569572250459736 m3/s-m2 x 52.039 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom3_Mult10_Flr_4_Infiltration
    zones: [PatRoom3_Mult10_Flr_4]
    design_flow_rate: 0.107454851   # 0.000569572250459736 m3/s-m2 x 18.866 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom4_Flr_4_Infiltration
    zones: [PatRoom4_Flr_4]
    design_flow_rate: 0.029640035   # 0.000569572250459736 m3/s-m2 x 52.039 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom5_Mult10_Flr_4_Infiltration
    zones: [PatRoom5_Mult10_Flr_4]
    design_flow_rate: 0.111150131   # 0.000569572250459736 m3/s-m2 x 19.515 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom6_Flr_4_Infiltration
    zones: [PatRoom6_Flr_4]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom7_Mult10_Flr_4_Infiltration
    zones: [PatRoom7_Mult10_Flr_4]
    design_flow_rate: 0.107454851   # 0.000569572250459736 m3/s-m2 x 18.866 m2 x 10
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: PatRoom8_Flr_4_Infiltration
    zones: [PatRoom8_Flr_4]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_SE_Flr_4_Infiltration
    zones: [Corridor_SE_Flr_4]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_NW_Flr_4_Infiltration
    zones: [Corridor_NW_Flr_4]
    design_flow_rate: 0.025935031   # 0.000569572250459736 m3/s-m2 x 45.534 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Dining_Flr_5_Infiltration
    zones: [Dining_Flr_5]
    design_flow_rate: 0.129675153   # 0.000569572250459736 m3/s-m2 x 227.671 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: NurseStn_Lobby_Flr_5_Infiltration
    zones: [NurseStn_Lobby_Flr_5]
    design_flow_rate: 0.059280070   # 0.000569572250459736 m3/s-m2 x 104.078 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Kitchen_Flr_5_Infiltration
    zones: [Kitchen_Flr_5]
    design_flow_rate: 0.148200175   # 0.000569572250459736 m3/s-m2 x 260.196 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Office1_Flr_5_Infiltration
    zones: [Office1_Flr_5]
    design_flow_rate: 0.040759910   # 0.000569572250459736 m3/s-m2 x 71.562 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Office2_Mult5_Flr_5_Infiltration
    zones: [Office2_Mult5_Flr_5]
    design_flow_rate: 0.092600798   # 0.000569572250459736 m3/s-m2 x 32.516 m2 x 5
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Office3_Flr_5_Infiltration
    zones: [Office3_Flr_5]
    design_flow_rate: 0.040755048   # 0.000569572250459736 m3/s-m2 x 71.554 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Office4_Mult6_Flr_5_Infiltration
    zones: [Office4_Mult6_Flr_5]
    design_flow_rate: 0.044460053   # 0.000569572250459736 m3/s-m2 x 13.010 m2 x 6
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Corridor_Flr_5_Infiltration
    zones: [Corridor_Flr_5]
    design_flow_rate: 0.044460053   # 0.000569572250459736 m3/s-m2 x 78.059 m2
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL

# DesignSpecification:OutdoorAir (Flow/Area) of each zone's Sizing:Zone
outdoor_air:
  - name: SZ DSOA Basement
    zones: [Basement]
    per_area: 0.0003683
  - name: SZ DSOA Office1_Mult4_Flr_1
    zones: [Office1_Mult4_Flr_1]
    per_area: 0.0004826
  - name: SZ DSOA Lobby_Records_Flr_1
    zones: [Lobby_Records_Flr_1]
    per_area: 0.000338666
  - name: SZ DSOA Corridor_Flr_1
    zones: [Corridor_Flr_1]
    per_area: 0.0003048
  - name: SZ DSOA ER_NurseStn_Lobby_Flr_1
    zones: [ER_NurseStn_Lobby_Flr_1]
    per_area: 0.000338666
  - name: SZ DSOA ICU_NurseStn_Lobby_Flr_2
    zones: [ICU_NurseStn_Lobby_Flr_2]
    per_area: 0.000338666
  - name: SZ DSOA Corridor_Flr_2
    zones: [Corridor_Flr_2]
    per_area: 0.0003048
  - name: SZ DSOA OR_NurseStn_Lobby_Flr_2
    zones: [OR_NurseStn_Lobby_Flr_2]
    per_area: 0.000338666
  - name: SZ DSOA PhysTherapy_Flr_3
    zones: [PhysTherapy_Flr_3]
    per_area: 0.000381
  - name: SZ DSOA NurseStn_Lobby_Flr_3
    zones: [NurseStn_Lobby_Flr_3]
    per_area: 0.000338666
  - name: SZ DSOA Corridor_SE_Flr_3
    zones: [Corridor_SE_Flr_3]
    per_area: 0.0003048
  - name: SZ DSOA Corridor_NW_Flr_3
    zones: [Corridor_NW_Flr_3]
    per_area: 0.0003048
  - name: SZ DSOA Radiology_Flr_4
    zones: [Radiology_Flr_4]
    per_area: 0.000381
  - name: SZ DSOA NurseStn_Lobby_Flr_4
    zones: [NurseStn_Lobby_Flr_4]
    per_area: 0.000338666
  - name: SZ DSOA Corridor_SE_Flr_4
    zones: [Corridor_SE_Flr_4]
    per_area: 0.0003048
  - name: SZ DSOA Corridor_NW_Flr_4
    zones: [Corridor_NW_Flr_4]
    per_area: 0.0003048
  - name: SZ DSOA Dining_Flr_5
    zones: [Dining_Flr_5]
    per_area: 0.001295399
  - name: SZ DSOA NurseStn_Lobby_Flr_5
    zones: [NurseStn_Lobby_Flr_5]
    per_area: 0.000338666
  - name: SZ DSOA Office1_Flr_5
    zones: [Office1_Flr_5]
    per_area: 0.0004826
  - name: SZ DSOA Office2_Mult5_Flr_5
    zones: [Office2_Mult5_Flr_5]
    per_area: 0.0004826
  - name: SZ DSOA Office3_Flr_5
    zones: [Office3_Flr_5]
    per_area: 0.0004826
  - name: SZ DSOA Office4_Mult6_Flr_5
    zones: [Office4_Mult6_Flr_5]
    per_area: 0.0004826
  - name: SZ DSOA Corridor_Flr_5
    zones: [Corridor_Flr_5]
    per_area: 0.0003048
  - name: SZ DSOA ER_Exam1_Mult4_Flr_1
    zones: [ER_Exam1_Mult4_Flr_1]
    per_area: 0.002370664
  - name: SZ DSOA ER_Trauma1_Flr_1
    zones: [ER_Trauma1_Flr_1]
    per_area: 0.002370664
  - name: SZ DSOA ER_Exam3_Mult4_Flr_1
    zones: [ER_Exam3_Mult4_Flr_1]
    per_area: 0.002370664
  - name: SZ DSOA ER_Trauma2_Flr_1
    zones: [ER_Trauma2_Flr_1]
    per_area: 0.002370664
  - name: SZ DSOA ER_Triage_Mult4_Flr_1
    zones: [ER_Triage_Mult4_Flr_1]
    per_area: 0.002370664
  - name: SZ DSOA OR1_Flr_2
    zones: [OR1_Flr_2]
    per_area: 0.003555997
  - name: SZ DSOA OR2_Mult5_Flr_2
    zones: [OR2_Mult5_Flr_2]
    per_area: 0.003555997
  - name: SZ DSOA OR3_Flr_2
    zones: [OR3_Flr_2]
    per_area: 0.003555997
  - name: SZ DSOA OR4_Flr_2
    zones: [OR4_Flr_2]
    per_area: 0.003555997
  - name: SZ DSOA IC_PatRoom1_Mult5_Flr_2
    zones: [IC_PatRoom1_Mult5_Flr_2]
    per_area: 0.002370664
  - name: SZ DSOA IC_PatRoom2_Flr_2
    zones: [IC_PatRoom2_Flr_2]
    per_area: 0.002370664
  - name: SZ DSOA IC_PatRoom3_Mult6_Flr_2
    zones: [IC_PatRoom3_Mult6_Flr_2]
    per_area: 0.002370664
  - name: SZ DSOA ICU_Flr_2
    zones: [ICU_Flr_2]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom1_Mult10_Flr_3
    zones: [PatRoom1_Mult10_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom2_Flr_3
    zones: [PatRoom2_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom3_Mult10_Flr_3
    zones: [PatRoom3_Mult10_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom4_Flr_3
    zones: [PatRoom4_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom5_Mult10_Flr_3
    zones: [PatRoom5_Mult10_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom6_Flr_3
    zones: [PatRoom6_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom7_Mult10_Flr_3
    zones: [PatRoom7_Mult10_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom8_Flr_3
    zones: [PatRoom8_Flr_3]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom1_Mult10_Flr_4
    zones: [PatRoom1_Mult10_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom2_Flr_4
    zones: [PatRoom2_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom3_Mult10_Flr_4
    zones: [PatRoom3_Mult10_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom4_Flr_4
    zones: [PatRoom4_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom5_Mult10_Flr_4
    zones: [PatRoom5_Mult10_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom6_Flr_4
    zones: [PatRoom6_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom7_Mult10_Flr_4
    zones: [PatRoom7_Mult10_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA PatRoom8_Flr_4
    zones: [PatRoom8_Flr_4]
    per_area: 0.002370664
  - name: SZ DSOA Lab_Flr_3
    zones: [Lab_Flr_3]
    per_area: 0.001168399
  - name: SZ DSOA Lab_Flr_4
    zones: [Lab_Flr_4]
    per_area: 0.001168399
  - name: SZ DSOA Kitchen_Flr_5
    zones: [Kitchen_Flr_5]
    per_area: 0.000800099

# Fan:ZoneExhaust (flow x N for a multiplied zone)
exhaust_fans:
  - name: Dining_Flr_5 Exhaust Fan
    zones: [Dining_Flr_5]
    flow_rate: 0.902363512799215
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: NurseStn_Lobby_Flr_5 Exhaust Fan
    zones: [NurseStn_Lobby_Flr_5]
    flow_rate: 0.352072793173752
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: Office1_Flr_5 Exhaust Fan
    zones: [Office1_Flr_5]
    flow_rate: 0.0335082685192177
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: Office2_Mult5_Flr_5 Exhaust Fan
    zones: [Office2_Mult5_Flr_5]
    flow_rate: 0.1675413425960885
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: Office3_Flr_5 Exhaust Fan
    zones: [Office3_Flr_5]
    flow_rate: 0.0335082685192177
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: Office4_Mult6_Flr_5 Exhaust Fan
    zones: [Office4_Mult6_Flr_5]
    flow_rate: 0.039643585290342065
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: Corridor_Flr_5 Exhaust Fan
    zones: [Corridor_Flr_5]
    flow_rate: 0.152910971834177
    pressure_rise: 0.0
    total_efficiency: 1.0
    schedule: Kitchen_Exhaust_SCH
  - name: Kitchen_Flr_5 Exhaust Fan
    zones: [Kitchen_Flr_5]
    flow_rate: 3.39802159631503
    pressure_rise: 124.5
    total_efficiency: 0.16
    schedule: Kitchen_Exhaust_SCH

# BuildingSurface:Detailed and FenestrationSurface:Detailed. A multiplied
# zone's surfaces are written by area (x N), azimuth and tilt. Opaque doors
# are wall subsurfaces of their parent wall. Surfaces whose outside faces
# their own zone (E+ self-referencing interzone surfaces) face it here too.
surfaces:
  - name: Basement_Wall_North
    zone: Basement
    type: wall
    construction: Basement_Wall_North_Cfactor
    boundary: ground
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: 0.0}
      - {x: -53.34, y: 70.104, z: -2.439}
      - {x: -53.34, y: 0.0, z: -2.439}
      - {x: -53.34, y: 0.0, z: 0.0}
  - name: Basement_Wall_East
    zone: Basement
    type: wall
    construction: Basement_Wall_East_Cfactor
    boundary: ground
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 70.104, z: 0.0}
      - {x: 0.0, y: 70.104, z: -2.439}
      - {x: -53.34, y: 70.104, z: -2.439}
      - {x: -53.34, y: 70.104, z: 0.0}
  - name: Basement_Wall_South
    zone: Basement
    type: wall
    construction: Basement_Wall_South_Cfactor
    boundary: ground
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 0.0, y: 0.0, z: -2.439}
      - {x: 0.0, y: 70.104, z: -2.439}
      - {x: 0.0, y: 70.104, z: 0.0}
  - name: Basement_Wall_West
    zone: Basement
    type: wall
    construction: Basement_Wall_West_Cfactor
    boundary: ground
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 0.0, z: 0.0}
      - {x: -53.34, y: 0.0, z: -2.439}
      - {x: 0.0, y: 0.0, z: -2.439}
      - {x: 0.0, y: 0.0, z: 0.0}
  - name: Basement_Floor
    zone: Basement
    type: floor
    construction: ext_slab_8in_with_carpet
    boundary: adiabatic
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: -2.439}
      - {x: 0.0, y: 70.104, z: -2.439}
      - {x: 0.0, y: 0.0, z: -2.439}
      - {x: -53.34, y: 0.0, z: -2.439}
  - name: Basement_Ceiling
    zone: Basement
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Basement'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 0.0, y: 70.104, z: 0.0}
      - {x: -53.34, y: 70.104, z: 0.0}
      - {x: -53.34, y: 0.0, z: 0.0}
  - name: ER_Exam1_Mult4_Flr_1_Wall_South
    zone: ER_Exam1_Mult4_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    area: 104.078227   # 26.019557 m2 x 4
    azimuth: 90.0
    tilt: 90.0
  - name: ER_Exam1_Mult4_Flr_1_Floor
    zone: ER_Exam1_Mult4_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ER_Exam1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 111.483648   # 27.870912 m2 x 4
    azimuth: 0.0
    tilt: 180.0
  - name: ER_Exam1_Mult4_Flr_1_Wall_North
    zone: ER_Exam1_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Exam1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 104.078227   # 26.019557 m2 x 4
    azimuth: 270.0
    tilt: 90.0
  - name: ER_Exam1_Mult4_Flr_1_Wall_East
    zone: ER_Exam1_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Exam1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 78.058670   # 19.514668 m2 x 4
    azimuth: 0.0
    tilt: 90.0
  - name: ER_Exam1_Mult4_Flr_1_Wall_West
    zone: ER_Exam1_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Exam1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 78.058670   # 19.514668 m2 x 4
    azimuth: 180.0
    tilt: 90.0
  - name: ER_Exam1_Mult4_Flr_1_Ceiling
    zone: ER_Exam1_Mult4_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ER_Exam1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 111.483648   # 27.870912 m2 x 4
    azimuth: 0.0
    tilt: 0.0
  - name: ER_Trauma1_Flr_1_Wall_East
    zone: ER_Trauma1_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 70.104, z: 4.2683}
      - {x: 0.0, y: 70.104, z: 0.0}
      - {x: -4.572, y: 70.104, z: 0.0}
      - {x: -4.572, y: 70.104, z: 4.2683}
  - name: ER_Trauma1_Flr_1_Wall_South
    zone: ER_Trauma1_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 64.008, z: 4.2683}
      - {x: 0.0, y: 64.008, z: 0.0}
      - {x: 0.0, y: 70.104, z: 0.0}
      - {x: 0.0, y: 70.104, z: 4.2683}
  - name: ER_Trauma1_Flr_1_Floor
    zone: ER_Trauma1_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ER_Trauma1_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 70.104, z: 0.0}
      - {x: 0.0, y: 70.104, z: 0.0}
      - {x: 0.0, y: 64.008, z: 0.0}
      - {x: -4.572, y: 64.008, z: 0.0}
  - name: ER_Trauma1_Flr_1_Wall_North
    zone: ER_Trauma1_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Trauma1_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 70.104, z: 4.2683}
      - {x: -4.572, y: 70.104, z: 0.0}
      - {x: -4.572, y: 64.008, z: 0.0}
      - {x: -4.572, y: 64.008, z: 4.2683}
  - name: ER_Trauma1_Flr_1_Wall_West
    zone: ER_Trauma1_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Trauma1_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 64.008, z: 4.2683}
      - {x: -4.572, y: 64.008, z: 0.0}
      - {x: 0.0, y: 64.008, z: 0.0}
      - {x: 0.0, y: 64.008, z: 4.2683}
  - name: ER_Trauma1_Flr_1_Ceiling
    zone: ER_Trauma1_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ER_Trauma1_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 64.008, z: 4.2683}
      - {x: 0.0, y: 64.008, z: 4.2683}
      - {x: 0.0, y: 70.104, z: 4.2683}
      - {x: -4.572, y: 70.104, z: 4.2683}
  - name: ER_Exam3_Mult4_Flr_1_Wall_East
    zone: ER_Exam3_Mult4_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    area: 78.058670   # 19.514668 m2 x 4
    azimuth: 0.0
    tilt: 90.0
  - name: ER_Exam3_Mult4_Flr_1_Floor
    zone: ER_Exam3_Mult4_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ER_Exam3_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 111.483648   # 27.870912 m2 x 4
    azimuth: 0.0
    tilt: 180.0
  - name: ER_Exam3_Mult4_Flr_1_Wall_North
    zone: ER_Exam3_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Exam3_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 104.078227   # 26.019557 m2 x 4
    azimuth: 270.0
    tilt: 90.0
  - name: ER_Exam3_Mult4_Flr_1_Wall_South
    zone: ER_Exam3_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Exam3_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 104.078227   # 26.019557 m2 x 4
    azimuth: 90.0
    tilt: 90.0
  - name: ER_Exam3_Mult4_Flr_1_Wall_West
    zone: ER_Exam3_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Exam3_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 78.058670   # 19.514668 m2 x 4
    azimuth: 180.0
    tilt: 90.0
  - name: ER_Exam3_Mult4_Flr_1_Ceiling
    zone: ER_Exam3_Mult4_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ER_Exam3_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 111.483648   # 27.870912 m2 x 4
    azimuth: 0.0
    tilt: 0.0
  - name: ER_Trauma2_Flr_1_Wall_North
    zone: ER_Trauma2_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 70.104, z: 4.2683}
      - {x: -53.34, y: 70.104, z: 0.0}
      - {x: -53.34, y: 64.008, z: 0.0}
      - {x: -53.34, y: 64.008, z: 4.2683}
  - name: ER_Trauma2_Flr_1_Wall_East
    zone: ER_Trauma2_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: -48.768, y: 70.104, z: 4.2683}
      - {x: -48.768, y: 70.104, z: 0.0}
      - {x: -53.34, y: 70.104, z: 0.0}
      - {x: -53.34, y: 70.104, z: 4.2683}
  - name: ER_Trauma2_Flr_1_Floor
    zone: ER_Trauma2_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ER_Trauma2_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: 0.0}
      - {x: -48.768, y: 70.104, z: 0.0}
      - {x: -48.768, y: 64.008, z: 0.0}
      - {x: -53.34, y: 64.008, z: 0.0}
  - name: ER_Trauma2_Flr_1_Wall_South
    zone: ER_Trauma2_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Trauma2_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 64.008, z: 4.2683}
      - {x: -48.768, y: 64.008, z: 0.0}
      - {x: -48.768, y: 70.104, z: 0.0}
      - {x: -48.768, y: 70.104, z: 4.2683}
  - name: ER_Trauma2_Flr_1_Wall_West
    zone: ER_Trauma2_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Trauma2_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 64.008, z: 4.2683}
      - {x: -53.34, y: 64.008, z: 0.0}
      - {x: -48.768, y: 64.008, z: 0.0}
      - {x: -48.768, y: 64.008, z: 4.2683}
  - name: ER_Trauma2_Flr_1_Ceiling
    zone: ER_Trauma2_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ER_Trauma2_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 64.008, z: 4.2683}
      - {x: -48.768, y: 64.008, z: 4.2683}
      - {x: -48.768, y: 70.104, z: 4.2683}
      - {x: -53.34, y: 70.104, z: 4.2683}
  - name: ER_Triage_Mult4_Flr_1_Wall_North
    zone: ER_Triage_Mult4_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    area: 104.078227   # 26.019557 m2 x 4
    azimuth: 270.0
    tilt: 90.0
  - name: ER_Triage_Mult4_Flr_1_Floor
    zone: ER_Triage_Mult4_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ER_Triage_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 111.483648   # 27.870912 m2 x 4
    azimuth: 0.0
    tilt: 180.0
  - name: ER_Triage_Mult4_Flr_1_Wall_East
    zone: ER_Triage_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Triage_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 78.058670   # 19.514668 m2 x 4
    azimuth: 0.0
    tilt: 90.0
  - name: ER_Triage_Mult4_Flr_1_Wall_South
    zone: ER_Triage_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Triage_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 104.078227   # 26.019557 m2 x 4
    azimuth: 90.0
    tilt: 90.0
  - name: ER_Triage_Mult4_Flr_1_Wall_West
    zone: ER_Triage_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_Triage_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 78.058670   # 19.514668 m2 x 4
    azimuth: 180.0
    tilt: 90.0
  - name: ER_Triage_Mult4_Flr_1_Ceiling
    zone: ER_Triage_Mult4_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ER_Triage_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 111.483648   # 27.870912 m2 x 4
    azimuth: 0.0
    tilt: 0.0
  - name: Office1_Mult4_Flr_1_Wall_South
    zone: Office1_Mult4_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    area: 65.048892   # 13.009778 m2 x 5
    azimuth: 90.0
    tilt: 90.0
  - name: Office1_Mult4_Flr_1_Floor
    zone: Office1_Mult4_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Office1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 69.677280   # 13.935456 m2 x 5
    azimuth: 0.0
    tilt: 180.0
  - name: Office1_Mult4_Flr_1_Wall_North
    zone: Office1_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Office1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 65.048892   # 13.009778 m2 x 5
    azimuth: 270.0
    tilt: 90.0
  - name: Office1_Mult4_Flr_1_Wall_East
    zone: Office1_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Office1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 97.573338   # 19.514668 m2 x 5
    azimuth: 0.0
    tilt: 90.0
  - name: Office1_Mult4_Flr_1_Wall_West
    zone: Office1_Mult4_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Office1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 97.573338   # 19.514668 m2 x 5
    azimuth: 180.0
    tilt: 90.0
  - name: Office1_Mult4_Flr_1_Ceiling
    zone: Office1_Mult4_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Office1_Mult4_Flr_1'
    sun_exposure: false
    wind_exposure: false
    area: 69.677280   # 13.935456 m2 x 5
    azimuth: 0.0
    tilt: 0.0
  - name: Lobby_Records_Flr_1_Wall_North
    zone: Lobby_Records_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 28.956, z: 4.2683}
      - {x: -53.34, y: 28.956, z: 0.0}
      - {x: -53.34, y: 0.0, z: 0.0}
      - {x: -53.34, y: 0.0, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_1_West
    zone: Lobby_Records_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 0.0, z: 4.2683}
      - {x: -53.34, y: 0.0, z: 0.0}
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 0.0, y: 0.0, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_1_South
    zone: Lobby_Records_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 0.0, z: 4.2683}
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 0.0, y: 6.096, z: 0.0}
      - {x: 0.0, y: 6.096, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_2_South
    zone: Lobby_Records_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 21.3415, z: 4.2683}
      - {x: 0.0, y: 21.3415, z: 0.0}
      - {x: 0.0, y: 28.956, z: 0.0}
      - {x: 0.0, y: 28.956, z: 4.2683}
  - name: Lobby_Records_Flr_1_Floor
    zone: Lobby_Records_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Lobby_Records_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: -53.34, y: 0.0, z: 0.0}
      - {x: -53.34, y: 28.956, z: 0.0}
      - {x: 0.0, y: 28.956, z: 0.0}
      - {x: 0.0, y: 21.3415, z: 0.0}
      - {x: -4.572, y: 21.3415, z: 0.0}
      - {x: -4.572, y: 6.096, z: 0.0}
      - {x: 0.0, y: 6.096, z: 0.0}
  - name: Lobby_Records_Flr_1_Wall_3_West
    zone: Lobby_Records_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Lobby_Records_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 21.3415, z: 4.2683}
      - {x: -4.572, y: 21.3415, z: 0.0}
      - {x: 0.0, y: 21.3415, z: 0.0}
      - {x: 0.0, y: 21.3415, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_1_East
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_Flr_1'
    adjacent_surface: Corridor_Flr_1_Wall_1_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -15.24, y: 28.956, z: 4.2683}
      - {x: -15.24, y: 28.956, z: 0.0}
      - {x: -53.34, y: 28.956, z: 0.0}
      - {x: -53.34, y: 28.956, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_2_East
    zone: Lobby_Records_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_1'
    adjacent_surface: Corridor_Flr_1_Wall_2_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 0.0}
      - {x: -15.24, y: 28.956, z: 0.0}
      - {x: -15.24, y: 28.956, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_3_East
    zone: Lobby_Records_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Lobby_Records_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 6.096, z: 4.2683}
      - {x: 0.0, y: 6.096, z: 0.0}
      - {x: -4.572, y: 6.096, z: 0.0}
      - {x: -4.572, y: 6.096, z: 4.2683}
  - name: Lobby_Records_Flr_1_Wall_3_South
    zone: Lobby_Records_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Lobby_Records_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 6.096, z: 4.2683}
      - {x: -4.572, y: 6.096, z: 0.0}
      - {x: -4.572, y: 21.3415, z: 0.0}
      - {x: -4.572, y: 21.3415, z: 4.2683}
  - name: Lobby_Records_Flr_1_Ceiling
    zone: Lobby_Records_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Lobby_Records_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 0.0, z: 4.2683}
      - {x: 0.0, y: 6.096, z: 4.2683}
      - {x: -4.572, y: 6.096, z: 4.2683}
      - {x: -4.572, y: 21.3415, z: 4.2683}
      - {x: 0.0, y: 21.3415, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: -53.34, y: 28.956, z: 4.2683}
      - {x: -53.34, y: 0.0, z: 4.2683}
  - name: Corridor_Flr_1_Wall_1_West
    zone: Corridor_Flr_1
    type: wall
    construction: Air_Wall
    boundary: !zone 'Lobby_Records_Flr_1'
    adjacent_surface: Lobby_Records_Flr_1_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 28.956, z: 4.2683}
      - {x: -53.34, y: 28.956, z: 0.0}
      - {x: -15.24, y: 28.956, z: 0.0}
      - {x: -15.24, y: 28.956, z: 4.2683}
  - name: Corridor_Flr_1_Wall_2_West
    zone: Corridor_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Lobby_Records_Flr_1'
    adjacent_surface: Lobby_Records_Flr_1_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -15.24, y: 28.956, z: 4.2683}
      - {x: -15.24, y: 28.956, z: 0.0}
      - {x: 0.0, y: 28.956, z: 0.0}
      - {x: 0.0, y: 28.956, z: 4.2683}
  - name: Corridor_Flr_1_Wall_North
    zone: Corridor_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 0.0}
      - {x: -53.34, y: 28.956, z: 0.0}
      - {x: -53.34, y: 28.956, z: 4.2683}
  - name: Corridor_Flr_1_Wall_South
    zone: Corridor_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 0.0}
      - {x: 0.0, y: 39.624, z: 0.0}
      - {x: 0.0, y: 39.624, z: 4.2683}
  - name: Corridor_Flr_1_Floor
    zone: Corridor_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 39.624, z: 0.0}
      - {x: 0.0, y: 39.624, z: 0.0}
      - {x: 0.0, y: 28.956, z: 0.0}
      - {x: -53.34, y: 28.956, z: 0.0}
  - name: Corridor_Flr_1_Wall_East
    zone: Corridor_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 0.0}
      - {x: -53.34, y: 39.624, z: 0.0}
      - {x: -53.34, y: 39.624, z: 4.2683}
  - name: Corridor_Flr_1_Ceiling
    zone: Corridor_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Corridor_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_1_East
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: nonres_ext_wall_grd
    boundary: outdoor
    vertices:
      - {x: -13.716, y: 70.104, z: 4.2683}
      - {x: -13.716, y: 70.104, z: 0.0}
      - {x: -39.624, y: 70.104, z: 0.0}
      - {x: -39.624, y: 70.104, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Floor
    zone: ER_NurseStn_Lobby_Flr_1
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 39.624, z: 0.0}
      - {x: -48.768, y: 39.624, z: 0.0}
      - {x: -48.768, y: 64.008, z: 0.0}
      - {x: -39.624, y: 64.008, z: 0.0}
      - {x: -39.624, y: 70.104, z: 0.0}
      - {x: -13.716, y: 70.104, z: 0.0}
      - {x: -13.716, y: 64.008, z: 0.0}
      - {x: -4.572, y: 64.008, z: 0.0}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_1_North
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 64.008, z: 4.2683}
      - {x: -48.768, y: 64.008, z: 0.0}
      - {x: -48.768, y: 39.624, z: 0.0}
      - {x: -48.768, y: 39.624, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_2_North
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -39.624, y: 70.104, z: 4.2683}
      - {x: -39.624, y: 70.104, z: 0.0}
      - {x: -39.624, y: 64.008, z: 0.0}
      - {x: -39.624, y: 64.008, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_1_West
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 39.624, z: 4.2683}
      - {x: -48.768, y: 39.624, z: 0.0}
      - {x: -4.572, y: 39.624, z: 0.0}
      - {x: -4.572, y: 39.624, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_2_East
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 64.008, z: 4.2683}
      - {x: -4.572, y: 64.008, z: 0.0}
      - {x: -13.716, y: 64.008, z: 0.0}
      - {x: -13.716, y: 64.008, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_3_East
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -39.624, y: 64.008, z: 4.2683}
      - {x: -39.624, y: 64.008, z: 0.0}
      - {x: -48.768, y: 64.008, z: 0.0}
      - {x: -48.768, y: 64.008, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_1_South
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 39.624, z: 4.2683}
      - {x: -4.572, y: 39.624, z: 0.0}
      - {x: -4.572, y: 64.008, z: 0.0}
      - {x: -4.572, y: 64.008, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_2_South
    zone: ER_NurseStn_Lobby_Flr_1
    type: wall
    construction: int_wall
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -13.716, y: 64.008, z: 4.2683}
      - {x: -13.716, y: 64.008, z: 0.0}
      - {x: -13.716, y: 70.104, z: 0.0}
      - {x: -13.716, y: 70.104, z: 4.2683}
  - name: ER_NurseStn_Lobby_Flr_1_Ceiling
    zone: ER_NurseStn_Lobby_Flr_1
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ER_NurseStn_Lobby_Flr_1'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 39.624, z: 4.2683}
      - {x: -4.572, y: 64.008, z: 4.2683}
      - {x: -13.716, y: 64.008, z: 4.2683}
      - {x: -13.716, y: 70.104, z: 4.2683}
      - {x: -39.624, y: 70.104, z: 4.2683}
      - {x: -39.624, y: 64.008, z: 4.2683}
      - {x: -48.768, y: 64.008, z: 4.2683}
      - {x: -48.768, y: 39.624, z: 4.2683}
  - name: OR1_Flr_2_Wall_North
    zone: OR1_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 70.104, z: 8.5366}
      - {x: -53.34, y: 70.104, z: 4.2683}
      - {x: -53.34, y: 60.96, z: 4.2683}
      - {x: -53.34, y: 60.96, z: 8.5366}
  - name: OR1_Flr_2_Wall_East
    zone: OR1_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -47.244, y: 70.104, z: 8.5366}
      - {x: -47.244, y: 70.104, z: 4.2683}
      - {x: -53.34, y: 70.104, z: 4.2683}
      - {x: -53.34, y: 70.104, z: 8.5366}
  - name: OR1_Flr_2_Floor
    zone: OR1_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'OR1_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: 4.2683}
      - {x: -47.244, y: 70.104, z: 4.2683}
      - {x: -47.244, y: 60.96, z: 4.2683}
      - {x: -53.34, y: 60.96, z: 4.2683}
  - name: OR1_Flr_2_Wall_South
    zone: OR1_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR1_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 60.96, z: 8.5366}
      - {x: -47.244, y: 60.96, z: 4.2683}
      - {x: -47.244, y: 70.104, z: 4.2683}
      - {x: -47.244, y: 70.104, z: 8.5366}
  - name: OR1_Flr_2_Wall_West
    zone: OR1_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR1_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 60.96, z: 8.5366}
      - {x: -53.34, y: 60.96, z: 4.2683}
      - {x: -47.244, y: 60.96, z: 4.2683}
      - {x: -47.244, y: 60.96, z: 8.5366}
  - name: OR1_Flr_2_Ceiling
    zone: OR1_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'OR1_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 60.96, z: 8.5366}
      - {x: -47.244, y: 60.96, z: 8.5366}
      - {x: -47.244, y: 70.104, z: 8.5366}
      - {x: -53.34, y: 70.104, z: 8.5366}
  - name: OR2_Mult5_Flr_2_Wall_East
    zone: OR2_Mult5_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    area: 130.097784   # 26.019557 m2 x 5
    azimuth: 0.0
    tilt: 90.0
  - name: OR2_Mult5_Flr_2_Floor
    zone: OR2_Mult5_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'OR2_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 278.709120   # 55.741824 m2 x 5
    azimuth: 0.0
    tilt: 180.0
  - name: OR2_Mult5_Flr_2_Wall_North
    zone: OR2_Mult5_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR2_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 39.029335 m2 x 5
    azimuth: 270.0
    tilt: 90.0
  - name: OR2_Mult5_Flr_2_Wall_South
    zone: OR2_Mult5_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR2_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 39.029335 m2 x 5
    azimuth: 90.0
    tilt: 90.0
  - name: OR2_Mult5_Flr_2_Wall_West
    zone: OR2_Mult5_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR2_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 130.097784   # 26.019557 m2 x 5
    azimuth: 180.0
    tilt: 90.0
  - name: OR2_Mult5_Flr_2_Ceiling
    zone: OR2_Mult5_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'OR2_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 278.709120   # 55.741824 m2 x 5
    azimuth: 0.0
    tilt: 0.0
  - name: OR3_Flr_2_Wall_North
    zone: OR3_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 48.768, z: 8.5366}
      - {x: -53.34, y: 48.768, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 8.5366}
  - name: OR3_Flr_2_Floor
    zone: OR3_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'OR3_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 48.768, z: 4.2683}
      - {x: -47.244, y: 48.768, z: 4.2683}
      - {x: -47.244, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 4.2683}
  - name: OR3_Flr_2_Wall_East
    zone: OR3_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR3_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 48.768, z: 8.5366}
      - {x: -47.244, y: 48.768, z: 4.2683}
      - {x: -53.34, y: 48.768, z: 4.2683}
      - {x: -53.34, y: 48.768, z: 8.5366}
  - name: OR3_Flr_2_Wall_South
    zone: OR3_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR3_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 39.624, z: 8.5366}
      - {x: -47.244, y: 39.624, z: 4.2683}
      - {x: -47.244, y: 48.768, z: 4.2683}
      - {x: -47.244, y: 48.768, z: 8.5366}
  - name: OR3_Flr_2_Wall_West
    zone: OR3_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR3_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 39.624, z: 8.5366}
      - {x: -53.34, y: 39.624, z: 4.2683}
      - {x: -47.244, y: 39.624, z: 4.2683}
      - {x: -47.244, y: 39.624, z: 8.5366}
  - name: OR3_Flr_2_Ceiling
    zone: OR3_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'OR3_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 39.624, z: 8.5366}
      - {x: -47.244, y: 39.624, z: 8.5366}
      - {x: -47.244, y: 48.768, z: 8.5366}
      - {x: -53.34, y: 48.768, z: 8.5366}
  - name: OR4_Flr_2_Floor
    zone: OR4_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'OR4_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 48.768, z: 4.2683}
      - {x: -22.86, y: 48.768, z: 4.2683}
      - {x: -22.86, y: 39.624, z: 4.2683}
      - {x: -47.244, y: 39.624, z: 4.2683}
  - name: OR4_Flr_2_Wall_North
    zone: OR4_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR4_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 48.768, z: 8.5366}
      - {x: -47.244, y: 48.768, z: 4.2683}
      - {x: -47.244, y: 39.624, z: 4.2683}
      - {x: -47.244, y: 39.624, z: 8.5366}
  - name: OR4_Flr_2_Wall_East
    zone: OR4_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR4_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 48.768, z: 8.5366}
      - {x: -22.86, y: 48.768, z: 4.2683}
      - {x: -47.244, y: 48.768, z: 4.2683}
      - {x: -47.244, y: 48.768, z: 8.5366}
  - name: OR4_Flr_2_Wall_South
    zone: OR4_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR4_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 39.624, z: 8.5366}
      - {x: -22.86, y: 39.624, z: 4.2683}
      - {x: -22.86, y: 48.768, z: 4.2683}
      - {x: -22.86, y: 48.768, z: 8.5366}
  - name: OR4_Flr_2_Wall_West
    zone: OR4_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR4_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 39.624, z: 8.5366}
      - {x: -47.244, y: 39.624, z: 4.2683}
      - {x: -22.86, y: 39.624, z: 4.2683}
      - {x: -22.86, y: 39.624, z: 8.5366}
  - name: OR4_Flr_2_Ceiling
    zone: OR4_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'OR4_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -47.244, y: 39.624, z: 8.5366}
      - {x: -22.86, y: 39.624, z: 8.5366}
      - {x: -22.86, y: 48.768, z: 8.5366}
      - {x: -47.244, y: 48.768, z: 8.5366}
  - name: IC_PatRoom1_Mult5_Flr_2_Wall_North
    zone: IC_PatRoom1_Mult5_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    area: 97.573338   # 19.514668 m2 x 5
    azimuth: 270.0
    tilt: 90.0
  - name: IC_PatRoom1_Mult5_Flr_2_Floor
    zone: IC_PatRoom1_Mult5_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'IC_PatRoom1_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 104.515920   # 20.903184 m2 x 5
    azimuth: 0.0
    tilt: 180.0
  - name: IC_PatRoom1_Mult5_Flr_2_Wall_West
    zone: IC_PatRoom1_Mult5_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom1_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 97.573338   # 19.514668 m2 x 5
    azimuth: 180.0
    tilt: 90.0
  - name: IC_PatRoom1_Mult5_Flr_2_Wall_East
    zone: IC_PatRoom1_Mult5_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom1_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 97.573338   # 19.514668 m2 x 5
    azimuth: 0.0
    tilt: 90.0
  - name: IC_PatRoom1_Mult5_Flr_2_Wall_South
    zone: IC_PatRoom1_Mult5_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom1_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 97.573338   # 19.514668 m2 x 5
    azimuth: 90.0
    tilt: 90.0
  - name: IC_PatRoom1_Mult5_Flr_2_Ceiling
    zone: IC_PatRoom1_Mult5_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'IC_PatRoom1_Mult5_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 104.515920   # 20.903184 m2 x 5
    azimuth: 0.0
    tilt: 0.0
  - name: IC_PatRoom2_Flr_2_Wall_North
    zone: IC_PatRoom2_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 6.096, z: 8.5366}
      - {x: -53.34, y: 6.096, z: 4.2683}
      - {x: -53.34, y: 0.0, z: 4.2683}
      - {x: -53.34, y: 0.0, z: 8.5366}
  - name: IC_PatRoom2_Flr_2_Wall_West
    zone: IC_PatRoom2_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 0.0, z: 8.5366}
      - {x: -53.34, y: 0.0, z: 4.2683}
      - {x: -48.768, y: 0.0, z: 4.2683}
      - {x: -48.768, y: 0.0, z: 8.5366}
  - name: IC_PatRoom2_Flr_2_Floor
    zone: IC_PatRoom2_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'IC_PatRoom2_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 6.096, z: 4.2683}
      - {x: -48.768, y: 6.096, z: 4.2683}
      - {x: -48.768, y: 0.0, z: 4.2683}
      - {x: -53.34, y: 0.0, z: 4.2683}
  - name: IC_PatRoom2_Flr_2_Wall_East
    zone: IC_PatRoom2_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom2_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 6.096, z: 8.5366}
      - {x: -48.768, y: 6.096, z: 4.2683}
      - {x: -53.34, y: 6.096, z: 4.2683}
      - {x: -53.34, y: 6.096, z: 8.5366}
  - name: IC_PatRoom2_Flr_2_Wall_South
    zone: IC_PatRoom2_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom2_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 0.0, z: 8.5366}
      - {x: -48.768, y: 0.0, z: 4.2683}
      - {x: -48.768, y: 6.096, z: 4.2683}
      - {x: -48.768, y: 6.096, z: 8.5366}
  - name: IC_PatRoom2_Flr_2_Ceiling
    zone: IC_PatRoom2_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'IC_PatRoom2_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 0.0, z: 8.5366}
      - {x: -48.768, y: 0.0, z: 8.5366}
      - {x: -48.768, y: 6.096, z: 8.5366}
      - {x: -53.34, y: 6.096, z: 8.5366}
  - name: IC_PatRoom3_Mult6_Flr_2_Wall_West
    zone: IC_PatRoom3_Mult6_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    area: 117.088006   # 19.514668 m2 x 6
    azimuth: 180.0
    tilt: 90.0
  - name: IC_PatRoom3_Mult6_Flr_2_Floor
    zone: IC_PatRoom3_Mult6_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'IC_PatRoom3_Mult6_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 125.419104   # 20.903184 m2 x 6
    azimuth: 0.0
    tilt: 180.0
  - name: IC_PatRoom3_Mult6_Flr_2_Wall_North
    zone: IC_PatRoom3_Mult6_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom3_Mult6_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 117.088006   # 19.514668 m2 x 6
    azimuth: 270.0
    tilt: 90.0
  - name: IC_PatRoom3_Mult6_Flr_2_Wall_East
    zone: IC_PatRoom3_Mult6_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom3_Mult6_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 117.088006   # 19.514668 m2 x 6
    azimuth: 0.0
    tilt: 90.0
  - name: IC_PatRoom3_Mult6_Flr_2_Wall_South
    zone: IC_PatRoom3_Mult6_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'IC_PatRoom3_Mult6_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 117.088006   # 19.514668 m2 x 6
    azimuth: 90.0
    tilt: 90.0
  - name: IC_PatRoom3_Mult6_Flr_2_Ceiling
    zone: IC_PatRoom3_Mult6_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'IC_PatRoom3_Mult6_Flr_2'
    sun_exposure: false
    wind_exposure: false
    area: 125.419104   # 20.903184 m2 x 6
    azimuth: 0.0
    tilt: 0.0
  - name: ICU_Flr_2_Wall_South
    zone: ICU_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 0.0, z: 8.5366}
      - {x: 0.0, y: 0.0, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 8.5366}
  - name: ICU_Flr_2_Wall_West
    zone: ICU_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -21.3415, y: 0.0, z: 8.5366}
      - {x: -21.3415, y: 0.0, z: 4.2683}
      - {x: 0.0, y: 0.0, z: 4.2683}
      - {x: 0.0, y: 0.0, z: 8.5366}
  - name: ICU_Flr_2_Floor
    zone: ICU_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ICU_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 0.0, z: 4.2683}
      - {x: -21.3415, y: 0.0, z: 4.2683}
  - name: ICU_Flr_2_Wall_North
    zone: ICU_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'ICU_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 28.956, z: 8.5366}
      - {x: -21.3415, y: 28.956, z: 4.2683}
      - {x: -21.3415, y: 0.0, z: 4.2683}
      - {x: -21.3415, y: 0.0, z: 8.5366}
  - name: ICU_Flr_2_Wall_East
    zone: ICU_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'ICU_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: -21.3415, y: 28.956, z: 4.2683}
      - {x: -21.3415, y: 28.956, z: 8.5366}
  - name: ICU_Flr_2_Ceiling
    zone: ICU_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ICU_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 0.0, z: 8.5366}
      - {x: 0.0, y: 0.0, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: -21.3415, y: 28.956, z: 8.5366}
  - name: ICU_NurseStn_Lobby_Flr_2_Floor
    zone: ICU_NurseStn_Lobby_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'ICU_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 4.572, z: 4.2683}
      - {x: -48.768, y: 4.572, z: 4.2683}
      - {x: -48.768, y: 28.956, z: 4.2683}
      - {x: -21.3415, y: 28.956, z: 4.2683}
  - name: ICU_NurseStn_Lobby_Flr_2_Wall_North
    zone: ICU_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'ICU_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 28.956, z: 8.5366}
      - {x: -48.768, y: 28.956, z: 4.2683}
      - {x: -48.768, y: 4.572, z: 4.2683}
      - {x: -48.768, y: 4.572, z: 8.5366}
  - name: ICU_NurseStn_Lobby_Flr_2_Wall_West
    zone: ICU_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'ICU_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 4.572, z: 8.5366}
      - {x: -48.768, y: 4.572, z: 4.2683}
      - {x: -21.3415, y: 4.572, z: 4.2683}
      - {x: -21.3415, y: 4.572, z: 8.5366}
  - name: ICU_NurseStn_Lobby_Flr_2_Wall_East
    zone: ICU_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'ICU_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 28.956, z: 8.5366}
      - {x: -21.3415, y: 28.956, z: 4.2683}
      - {x: -48.768, y: 28.956, z: 4.2683}
      - {x: -48.768, y: 28.956, z: 8.5366}
  - name: ICU_NurseStn_Lobby_Flr_2_Wall_South
    zone: ICU_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'ICU_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 4.572, z: 8.5366}
      - {x: -21.3415, y: 4.572, z: 4.2683}
      - {x: -21.3415, y: 28.956, z: 4.2683}
      - {x: -21.3415, y: 28.956, z: 8.5366}
  - name: ICU_NurseStn_Lobby_Flr_2_Ceiling
    zone: ICU_NurseStn_Lobby_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'ICU_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -21.3415, y: 4.572, z: 8.5366}
      - {x: -21.3415, y: 28.956, z: 8.5366}
      - {x: -48.768, y: 28.956, z: 8.5366}
      - {x: -48.768, y: 4.572, z: 8.5366}
  - name: Corridor_Flr_2_Wall_North
    zone: Corridor_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 39.624, z: 8.5366}
      - {x: -53.34, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 28.956, z: 4.2683}
      - {x: -53.34, y: 28.956, z: 8.5366}
  - name: Corridor_Flr_2_Wall_South
    zone: Corridor_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 8.5366}
  - name: Corridor_Flr_2_Floor
    zone: Corridor_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: -53.34, y: 28.956, z: 4.2683}
  - name: Corridor_Flr_2_Wall_East
    zone: Corridor_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 4.2683}
      - {x: -53.34, y: 39.624, z: 8.5366}
  - name: Corridor_Flr_2_Wall_West
    zone: Corridor_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 28.956, z: 8.5366}
      - {x: -53.34, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 4.2683}
      - {x: 0.0, y: 28.956, z: 8.5366}
  - name: Corridor_Flr_2_Ceiling
    zone: Corridor_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Corridor_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: -53.34, y: 39.624, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_1_North
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 60.96, z: 8.5366}
      - {x: -53.34, y: 60.96, z: 4.2683}
      - {x: -53.34, y: 48.768, z: 4.2683}
      - {x: -53.34, y: 48.768, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_South
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 70.104, z: 4.2683}
      - {x: 0.0, y: 70.104, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Floor
    zone: OR_NurseStn_Lobby_Flr_2
    type: floor
    construction: int_slab_floor
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: -22.86, y: 39.624, z: 4.2683}
      - {x: -22.86, y: 48.768, z: 4.2683}
      - {x: -53.34, y: 48.768, z: 4.2683}
      - {x: -53.34, y: 60.96, z: 4.2683}
      - {x: -16.764, y: 60.96, z: 4.2683}
      - {x: -16.764, y: 70.104, z: 4.2683}
      - {x: 0.0, y: 70.104, z: 4.2683}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_2_North
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 48.768, z: 8.5366}
      - {x: -22.86, y: 48.768, z: 4.2683}
      - {x: -22.86, y: 39.624, z: 4.2683}
      - {x: -22.86, y: 39.624, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_3_North
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -16.764, y: 70.104, z: 8.5366}
      - {x: -16.764, y: 70.104, z: 4.2683}
      - {x: -16.764, y: 60.96, z: 4.2683}
      - {x: -16.764, y: 60.96, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_1_West
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 39.624, z: 8.5366}
      - {x: -22.86, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 4.2683}
      - {x: 0.0, y: 39.624, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_2_West
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 48.768, z: 8.5366}
      - {x: -53.34, y: 48.768, z: 4.2683}
      - {x: -22.86, y: 48.768, z: 4.2683}
      - {x: -22.86, y: 48.768, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_1_East
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 70.104, z: 8.5366}
      - {x: 0.0, y: 70.104, z: 4.2683}
      - {x: -16.764, y: 70.104, z: 4.2683}
      - {x: -16.764, y: 70.104, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_2_East
    zone: OR_NurseStn_Lobby_Flr_2
    type: wall
    construction: int_wall
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -16.764, y: 60.96, z: 8.5366}
      - {x: -16.764, y: 60.96, z: 4.2683}
      - {x: -53.34, y: 60.96, z: 4.2683}
      - {x: -53.34, y: 60.96, z: 8.5366}
  - name: OR_NurseStn_Lobby_Flr_2_Ceiling
    zone: OR_NurseStn_Lobby_Flr_2
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'OR_NurseStn_Lobby_Flr_2'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: 0.0, y: 70.104, z: 8.5366}
      - {x: -16.764, y: 70.104, z: 8.5366}
      - {x: -16.764, y: 60.96, z: 8.5366}
      - {x: -53.34, y: 60.96, z: 8.5366}
      - {x: -53.34, y: 48.768, z: 8.5366}
      - {x: -22.86, y: 48.768, z: 8.5366}
      - {x: -22.86, y: 39.624, z: 8.5366}
  - name: PatRoom1_Mult10_Flr_3_Wall_South
    zone: PatRoom1_Mult10_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_3_Floor
    zone: PatRoom1_Mult10_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom1_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom1_Mult10_Flr_3_Wall_North
    zone: PatRoom1_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom1_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_3_Wall_East
    zone: PatRoom1_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom1_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_3_Wall_West
    zone: PatRoom1_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom1_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_3_Ceiling
    zone: PatRoom1_Mult10_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom1_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PatRoom2_Flr_3_Wall_East
    zone: PatRoom2_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 70.104, z: 12.8049}
      - {x: 0.0, y: 70.104, z: 8.5366}
      - {x: -4.572, y: 70.104, z: 8.5366}
      - {x: -4.572, y: 70.104, z: 12.8049}
  - name: PatRoom2_Flr_3_Wall_South
    zone: PatRoom2_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 62.484, z: 12.8049}
      - {x: 0.0, y: 62.484, z: 8.5366}
      - {x: 0.0, y: 70.104, z: 8.5366}
      - {x: 0.0, y: 70.104, z: 12.8049}
  - name: PatRoom2_Flr_3_Floor
    zone: PatRoom2_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom2_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 70.104, z: 8.5366}
      - {x: 0.0, y: 70.104, z: 8.5366}
      - {x: 0.0, y: 62.484, z: 8.5366}
      - {x: -4.572, y: 62.484, z: 8.5366}
  - name: PatRoom2_Flr_3_Wall_North
    zone: PatRoom2_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom2_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 70.104, z: 12.8049}
      - {x: -4.572, y: 70.104, z: 8.5366}
      - {x: -4.572, y: 62.484, z: 8.5366}
      - {x: -4.572, y: 62.484, z: 12.8049}
  - name: PatRoom2_Flr_3_Wall_West
    zone: PatRoom2_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom2_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 62.484, z: 12.8049}
      - {x: -4.572, y: 62.484, z: 8.5366}
      - {x: 0.0, y: 62.484, z: 8.5366}
      - {x: 0.0, y: 62.484, z: 12.8049}
  - name: PatRoom2_Flr_3_Ceiling
    zone: PatRoom2_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom2_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 62.484, z: 12.8049}
      - {x: 0.0, y: 62.484, z: 12.8049}
      - {x: 0.0, y: 70.104, z: 12.8049}
      - {x: -4.572, y: 70.104, z: 12.8049}
  - name: PatRoom3_Mult10_Flr_3_Wall_East
    zone: PatRoom3_Mult10_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_3_Floor
    zone: PatRoom3_Mult10_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom3_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom3_Mult10_Flr_3_Wall_North
    zone: PatRoom3_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom3_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_3_Wall_South
    zone: PatRoom3_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom3_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_3_Wall_West
    zone: PatRoom3_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom3_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_3_Ceiling
    zone: PatRoom3_Mult10_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom3_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PatRoom4_Flr_3_Wall_North
    zone: PatRoom4_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 70.104, z: 12.8049}
      - {x: -53.34, y: 70.104, z: 8.5366}
      - {x: -53.34, y: 62.484, z: 8.5366}
      - {x: -53.34, y: 62.484, z: 12.8049}
  - name: PatRoom4_Flr_3_Wall_East
    zone: PatRoom4_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -48.768, y: 70.104, z: 12.8049}
      - {x: -48.768, y: 70.104, z: 8.5366}
      - {x: -53.34, y: 70.104, z: 8.5366}
      - {x: -53.34, y: 70.104, z: 12.8049}
  - name: PatRoom4_Flr_3_Floor
    zone: PatRoom4_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom4_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: 8.5366}
      - {x: -48.768, y: 70.104, z: 8.5366}
      - {x: -48.768, y: 62.484, z: 8.5366}
      - {x: -53.34, y: 62.484, z: 8.5366}
  - name: PatRoom4_Flr_3_Wall_South
    zone: PatRoom4_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom4_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 62.484, z: 12.8049}
      - {x: -48.768, y: 62.484, z: 8.5366}
      - {x: -48.768, y: 70.104, z: 8.5366}
      - {x: -48.768, y: 70.104, z: 12.8049}
  - name: PatRoom4_Flr_3_Wall_West
    zone: PatRoom4_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom4_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 62.484, z: 12.8049}
      - {x: -53.34, y: 62.484, z: 8.5366}
      - {x: -48.768, y: 62.484, z: 8.5366}
      - {x: -48.768, y: 62.484, z: 12.8049}
  - name: PatRoom4_Flr_3_Ceiling
    zone: PatRoom4_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom4_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 62.484, z: 12.8049}
      - {x: -48.768, y: 62.484, z: 12.8049}
      - {x: -48.768, y: 70.104, z: 12.8049}
      - {x: -53.34, y: 70.104, z: 12.8049}
  - name: PatRoom5_Mult10_Flr_3_Wall_North
    zone: PatRoom5_Mult10_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_3_Floor
    zone: PatRoom5_Mult10_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom5_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom5_Mult10_Flr_3_Wall_East
    zone: PatRoom5_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom5_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_3_Wall_South
    zone: PatRoom5_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom5_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_3_Wall_West
    zone: PatRoom5_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom5_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_3_Ceiling
    zone: PatRoom5_Mult10_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom5_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PhysTherapy_Flr_3_Floor
    zone: PhysTherapy_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PhysTherapy_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 8.5366}
  - name: PhysTherapy_Flr_3_Wall_North
    zone: PhysTherapy_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_2_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 12.8049}
  - name: PhysTherapy_Flr_3_Wall_East
    zone: PhysTherapy_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    adjacent_surface: Corridor_SE_Flr_3_Wall_1_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 12.8049}
  - name: PhysTherapy_Flr_3_Wall_South
    zone: PhysTherapy_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_1_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 12.8049}
  - name: PhysTherapy_Flr_3_Wall_West
    zone: PhysTherapy_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -19.812, y: 39.624, z: 8.5366}
      - {x: -19.812, y: 39.624, z: 12.8049}
  - name: PhysTherapy_Flr_3_Ceiling
    zone: PhysTherapy_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PhysTherapy_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 12.8049}
  - name: PatRoom6_Flr_3_Wall_South
    zone: PatRoom6_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 0.0, z: 12.8049}
      - {x: 0.0, y: 0.0, z: 8.5366}
      - {x: 0.0, y: 6.096, z: 8.5366}
      - {x: 0.0, y: 6.096, z: 12.8049}
  - name: PatRoom6_Flr_3_Wall_West
    zone: PatRoom6_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -4.572, y: 0.0, z: 12.8049}
      - {x: -4.572, y: 0.0, z: 8.5366}
      - {x: 0.0, y: 0.0, z: 8.5366}
      - {x: 0.0, y: 0.0, z: 12.8049}
  - name: PatRoom6_Flr_3_Floor
    zone: PatRoom6_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom6_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 6.096, z: 8.5366}
      - {x: 0.0, y: 6.096, z: 8.5366}
      - {x: 0.0, y: 0.0, z: 8.5366}
      - {x: -4.572, y: 0.0, z: 8.5366}
  - name: PatRoom6_Flr_3_Wall_North
    zone: PatRoom6_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom6_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 6.096, z: 12.8049}
      - {x: -4.572, y: 6.096, z: 8.5366}
      - {x: -4.572, y: 0.0, z: 8.5366}
      - {x: -4.572, y: 0.0, z: 12.8049}
  - name: PatRoom6_Flr_3_Wall_East
    zone: PatRoom6_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom6_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 6.096, z: 12.8049}
      - {x: 0.0, y: 6.096, z: 8.5366}
      - {x: -4.572, y: 6.096, z: 8.5366}
      - {x: -4.572, y: 6.096, z: 12.8049}
  - name: PatRoom6_Flr_3_Ceiling
    zone: PatRoom6_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom6_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 0.0, z: 12.8049}
      - {x: 0.0, y: 0.0, z: 12.8049}
      - {x: 0.0, y: 6.096, z: 12.8049}
      - {x: -4.572, y: 6.096, z: 12.8049}
  - name: PatRoom7_Mult10_Flr_3_Wall_West
    zone: PatRoom7_Mult10_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_3_Floor
    zone: PatRoom7_Mult10_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom7_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom7_Mult10_Flr_3_Wall_North
    zone: PatRoom7_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom7_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_3_Wall_East
    zone: PatRoom7_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom7_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_3_Wall_South
    zone: PatRoom7_Mult10_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom7_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_3_Ceiling
    zone: PatRoom7_Mult10_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom7_Mult10_Flr_3'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PatRoom8_Flr_3_Wall_North
    zone: PatRoom8_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 6.096, z: 12.8049}
      - {x: -53.34, y: 6.096, z: 8.5366}
      - {x: -53.34, y: 0.0, z: 8.5366}
      - {x: -53.34, y: 0.0, z: 12.8049}
  - name: PatRoom8_Flr_3_Wall_West
    zone: PatRoom8_Flr_3
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 0.0, z: 12.8049}
      - {x: -53.34, y: 0.0, z: 8.5366}
      - {x: -48.768, y: 0.0, z: 8.5366}
      - {x: -48.768, y: 0.0, z: 12.8049}
  - name: PatRoom8_Flr_3_Floor
    zone: PatRoom8_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom8_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 6.096, z: 8.5366}
      - {x: -48.768, y: 6.096, z: 8.5366}
      - {x: -48.768, y: 0.0, z: 8.5366}
      - {x: -53.34, y: 0.0, z: 8.5366}
  - name: PatRoom8_Flr_3_Wall_East
    zone: PatRoom8_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom8_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 6.096, z: 12.8049}
      - {x: -48.768, y: 6.096, z: 8.5366}
      - {x: -53.34, y: 6.096, z: 8.5366}
      - {x: -53.34, y: 6.096, z: 12.8049}
  - name: PatRoom8_Flr_3_Wall_South
    zone: PatRoom8_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom8_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 0.0, z: 12.8049}
      - {x: -48.768, y: 0.0, z: 8.5366}
      - {x: -48.768, y: 6.096, z: 8.5366}
      - {x: -48.768, y: 6.096, z: 12.8049}
  - name: PatRoom8_Flr_3_Ceiling
    zone: PatRoom8_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom8_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 0.0, z: 12.8049}
      - {x: -48.768, y: 0.0, z: 12.8049}
      - {x: -48.768, y: 6.096, z: 12.8049}
      - {x: -53.34, y: 6.096, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_1_North
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PhysTherapy_Flr_3'
    adjacent_surface: PhysTherapy_Flr_3_Wall_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 39.624, z: 8.5366}
      - {x: -19.812, y: 39.624, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_1_East
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PhysTherapy_Flr_3'
    adjacent_surface: PhysTherapy_Flr_3_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Floor
    zone: NurseStn_Lobby_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -19.812, y: 39.624, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -10.668, y: 60.96, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -19.812, y: 28.956, z: 8.5366}
      - {x: -19.812, y: 15.24, z: 8.5366}
      - {x: -33.528, y: 15.24, z: 8.5366}
      - {x: -33.528, y: 9.144, z: 8.5366}
  - name: NurseStn_Lobby_Flr_3_Wall_2_North
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_3_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 9.144, z: 8.5366}
      - {x: -42.672, y: 9.144, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_2_East
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_3'
    adjacent_surface: Corridor_SE_Flr_3_Wall_2_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_1_South
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_3'
    adjacent_surface: Corridor_SE_Flr_3_Wall_1_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 60.96, z: 8.5366}
      - {x: -10.668, y: 60.96, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_1_West
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 8.5366}
      - {x: -33.528, y: 9.144, z: 8.5366}
      - {x: -33.528, y: 9.144, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Ceiling
    zone: NurseStn_Lobby_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_2_South
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_3'
    adjacent_surface: Lab_Flr_3_Wall_1_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 8.5366}
      - {x: -33.528, y: 15.24, z: 8.5366}
      - {x: -33.528, y: 15.24, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_3_South
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_3'
    adjacent_surface: Lab_Flr_3_Wall_2_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 8.5366}
      - {x: -19.812, y: 28.956, z: 8.5366}
      - {x: -19.812, y: 28.956, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_2_West
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_3'
    adjacent_surface: Lab_Flr_3_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 8.5366}
      - {x: -19.812, y: 15.24, z: 8.5366}
      - {x: -19.812, y: 15.24, z: 12.8049}
  - name: NurseStn_Lobby_Flr_3_Wall_3_West
    zone: NurseStn_Lobby_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_3'
    adjacent_surface: Lab_Flr_3_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 12.8049}
  - name: Lab_Flr_3_Floor
    zone: Lab_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Lab_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 9.144, z: 8.5366}
      - {x: -33.528, y: 15.24, z: 8.5366}
      - {x: -19.812, y: 15.24, z: 8.5366}
      - {x: -19.812, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 8.5366}
  - name: Lab_Flr_3_Wall_1_North
    zone: Lab_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_2_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 8.5366}
      - {x: -33.528, y: 9.144, z: 8.5366}
      - {x: -33.528, y: 9.144, z: 12.8049}
  - name: Lab_Flr_3_Wall_2_North
    zone: Lab_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_3_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 8.5366}
      - {x: -19.812, y: 15.24, z: 8.5366}
      - {x: -19.812, y: 15.24, z: 12.8049}
  - name: Lab_Flr_3_Wall_1_East
    zone: Lab_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_2_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 8.5366}
      - {x: -33.528, y: 15.24, z: 8.5366}
      - {x: -33.528, y: 15.24, z: 12.8049}
  - name: Lab_Flr_3_Wall_2_East
    zone: Lab_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_3_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -19.812, y: 28.956, z: 8.5366}
      - {x: -19.812, y: 28.956, z: 12.8049}
  - name: Lab_Flr_3_Wall_South
    zone: Lab_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    adjacent_surface: Corridor_SE_Flr_3_Wall_2_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 12.8049}
  - name: Lab_Flr_3_Ceiling
    zone: Lab_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Lab_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 12.8049}
  - name: Lab_Flr_3_Wall_West
    zone: Lab_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_4_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.582, y: 9.144, z: 12.8049}
      - {x: -33.582, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_1_West
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PhysTherapy_Flr_3'
    adjacent_surface: PhysTherapy_Flr_3_Wall_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -19.812, y: 60.96, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_2_West
    zone: Corridor_SE_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 8.5366}
      - {x: -10.668, y: 60.96, z: 8.5366}
      - {x: -10.668, y: 60.96, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_1_North
    zone: Corridor_SE_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_1_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 28.956, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_2_North
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_3'
    adjacent_surface: Lab_Flr_3_Wall_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 12.8049}
  - name: Corridor_SE_Flr_3_Floor
    zone: Corridor_SE_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 4.572, z: 8.5366}
      - {x: -10.668, y: 4.572, z: 8.5366}
      - {x: -10.668, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 65.532, z: 8.5366}
      - {x: -4.572, y: 65.532, z: 8.5366}
      - {x: -4.572, y: 39.624, z: 8.5366}
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: -4.572, y: 28.956, z: 8.5366}
  - name: Corridor_SE_Flr_3_Wall_1_East
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 65.532, z: 12.8049}
      - {x: -4.572, y: 65.532, z: 8.5366}
      - {x: -42.672, y: 65.532, z: 8.5366}
      - {x: -42.672, y: 65.532, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_2_East
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 12.8049}
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: -4.572, y: 39.624, z: 8.5366}
      - {x: -4.572, y: 39.624, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_1_South
    zone: Corridor_SE_Flr_3
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 28.956, z: 12.8049}
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 39.624, z: 8.5366}
      - {x: 0.0, y: 39.624, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_2_South
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 4.572, z: 12.8049}
      - {x: -4.572, y: 4.572, z: 8.5366}
      - {x: -4.572, y: 28.956, z: 8.5366}
      - {x: -4.572, y: 28.956, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_3_South
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 39.624, z: 12.8049}
      - {x: -4.572, y: 39.624, z: 8.5366}
      - {x: -4.572, y: 65.532, z: 8.5366}
      - {x: -4.572, y: 65.532, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_3_West
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 8.5366}
      - {x: -4.572, y: 4.572, z: 8.5366}
      - {x: -4.572, y: 4.572, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_4_West
    zone: Corridor_SE_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 28.956, z: 12.8049}
      - {x: -4.572, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 8.5366}
      - {x: 0.0, y: 28.956, z: 12.8049}
  - name: Corridor_SE_Flr_3_Ceiling
    zone: Corridor_SE_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Corridor_SE_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 4.572, z: 12.8049}
      - {x: -4.572, y: 28.956, z: 12.8049}
      - {x: 0.0, y: 28.956, z: 12.8049}
      - {x: 0.0, y: 39.624, z: 12.8049}
      - {x: -4.572, y: 39.624, z: 12.8049}
      - {x: -4.572, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 12.8049}
  - name: Corridor_SE_Flr_3_Wall_3_North
    zone: Corridor_SE_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_4_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_1_South
    zone: Corridor_SE_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_5_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 4.572, z: 8.5366}
      - {x: -10.668, y: 4.572, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_2_South
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'PhysTherapy_Flr_3'
    adjacent_surface: PhysTherapy_Flr_3_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 60.96, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_3_South
    zone: Corridor_NW_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_2_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 8.5366}
      - {x: -42.672, y: 39.624, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_1_East
    zone: Corridor_NW_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_3'
    adjacent_surface: NurseStn_Lobby_Flr_3_Wall_1_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.582, y: 9.144, z: 12.8049}
      - {x: -33.582, y: 9.144, z: 8.5366}
      - {x: -42.672, y: 9.144, z: 8.5366}
      - {x: -42.672, y: 9.144, z: 12.8049}
  - name: Corridor_NW_Flr_3_Floor
    zone: Corridor_NW_Flr_3
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 8.5366}
      - {x: -48.768, y: 4.572, z: 8.5366}
      - {x: -48.768, y: 28.956, z: 8.5366}
      - {x: -53.34, y: 28.956, z: 8.5366}
      - {x: -53.34, y: 39.624, z: 8.5366}
      - {x: -48.768, y: 39.624, z: 8.5366}
      - {x: -48.768, y: 65.532, z: 8.5366}
      - {x: -42.672, y: 65.532, z: 8.5366}
      - {x: -42.672, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 8.5366}
  - name: Corridor_NW_Flr_3_Wall_1_North
    zone: Corridor_NW_Flr_3
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 39.624, z: 12.8049}
      - {x: -53.34, y: 39.624, z: 8.5366}
      - {x: -53.34, y: 28.956, z: 8.5366}
      - {x: -53.34, y: 28.956, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_2_North
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 28.956, z: 12.8049}
      - {x: -48.768, y: 28.956, z: 8.5366}
      - {x: -48.768, y: 4.572, z: 8.5366}
      - {x: -48.768, y: 4.572, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_3_North
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 65.532, z: 12.8049}
      - {x: -48.768, y: 65.532, z: 8.5366}
      - {x: -48.768, y: 39.624, z: 8.5366}
      - {x: -48.768, y: 39.624, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_2_East
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 39.624, z: 12.8049}
      - {x: -48.768, y: 39.624, z: 8.5366}
      - {x: -53.34, y: 39.624, z: 8.5366}
      - {x: -53.34, y: 39.624, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_3_East
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 8.5366}
      - {x: -48.768, y: 65.532, z: 8.5366}
      - {x: -48.768, y: 65.532, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_4_East
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_3'
    adjacent_surface: Lab_Flr_3_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 8.5366}
      - {x: -33.582, y: 9.144, z: 8.5366}
      - {x: -33.582, y: 9.144, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_4_South
    zone: Corridor_NW_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_3'
    adjacent_surface: Corridor_SE_Flr_3_Wall_3_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 8.5366}
      - {x: -42.672, y: 65.532, z: 8.5366}
      - {x: -42.672, y: 65.532, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_5_South
    zone: Corridor_NW_Flr_3
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_3'
    adjacent_surface: Corridor_NW_Flr_3_Wall_1_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 8.5366}
      - {x: -10.668, y: 9.144, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_1_West
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 28.956, z: 12.8049}
      - {x: -53.34, y: 28.956, z: 8.5366}
      - {x: -48.768, y: 28.956, z: 8.5366}
      - {x: -48.768, y: 28.956, z: 12.8049}
  - name: Corridor_NW_Flr_3_Wall_2_West
    zone: Corridor_NW_Flr_3
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 4.572, z: 12.8049}
      - {x: -48.768, y: 4.572, z: 8.5366}
      - {x: -10.668, y: 4.572, z: 8.5366}
      - {x: -10.668, y: 4.572, z: 12.8049}
  - name: Corridor_NW_Flr_3_Ceiling
    zone: Corridor_NW_Flr_3
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Corridor_NW_Flr_3'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -48.768, y: 65.532, z: 12.8049}
      - {x: -48.768, y: 39.624, z: 12.8049}
      - {x: -53.34, y: 39.624, z: 12.8049}
      - {x: -53.34, y: 28.956, z: 12.8049}
      - {x: -48.768, y: 28.956, z: 12.8049}
      - {x: -48.768, y: 4.572, z: 12.8049}
  - name: PatRoom1_Mult10_Flr_4_Wall_South
    zone: PatRoom1_Mult10_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_4_Floor
    zone: PatRoom1_Mult10_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom1_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom1_Mult10_Flr_4_Wall_North
    zone: PatRoom1_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom1_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_4_Wall_East
    zone: PatRoom1_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom1_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_4_Wall_West
    zone: PatRoom1_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom1_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom1_Mult10_Flr_4_Ceiling
    zone: PatRoom1_Mult10_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom1_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PatRoom2_Flr_4_Wall_East
    zone: PatRoom2_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 70.104, z: 17.0732}
      - {x: 0.0, y: 70.104, z: 12.8049}
      - {x: -4.572, y: 70.104, z: 12.8049}
      - {x: -4.572, y: 70.104, z: 17.0732}
  - name: PatRoom2_Flr_4_Wall_South
    zone: PatRoom2_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 62.484, z: 17.0732}
      - {x: 0.0, y: 62.484, z: 12.8049}
      - {x: 0.0, y: 70.104, z: 12.8049}
      - {x: 0.0, y: 70.104, z: 17.0732}
  - name: PatRoom2_Flr_4_Floor
    zone: PatRoom2_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom2_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 70.104, z: 12.8049}
      - {x: 0.0, y: 70.104, z: 12.8049}
      - {x: 0.0, y: 62.484, z: 12.8049}
      - {x: -4.572, y: 62.484, z: 12.8049}
  - name: PatRoom2_Flr_4_Wall_North
    zone: PatRoom2_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom2_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 70.104, z: 17.0732}
      - {x: -4.572, y: 70.104, z: 12.8049}
      - {x: -4.572, y: 62.484, z: 12.8049}
      - {x: -4.572, y: 62.484, z: 17.0732}
  - name: PatRoom2_Flr_4_Wall_West
    zone: PatRoom2_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom2_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 62.484, z: 17.0732}
      - {x: -4.572, y: 62.484, z: 12.8049}
      - {x: 0.0, y: 62.484, z: 12.8049}
      - {x: 0.0, y: 62.484, z: 17.0732}
  - name: PatRoom2_Flr_4_Ceiling
    zone: PatRoom2_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom2_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 62.484, z: 17.0732}
      - {x: 0.0, y: 62.484, z: 17.0732}
      - {x: 0.0, y: 70.104, z: 17.0732}
      - {x: -4.572, y: 70.104, z: 17.0732}
  - name: PatRoom3_Mult10_Flr_4_Wall_East
    zone: PatRoom3_Mult10_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_4_Floor
    zone: PatRoom3_Mult10_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom3_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom3_Mult10_Flr_4_Wall_North
    zone: PatRoom3_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom3_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_4_Wall_South
    zone: PatRoom3_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom3_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_4_Wall_West
    zone: PatRoom3_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom3_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom3_Mult10_Flr_4_Ceiling
    zone: PatRoom3_Mult10_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom3_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PatRoom4_Flr_4_Wall_North
    zone: PatRoom4_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 70.104, z: 17.0732}
      - {x: -53.34, y: 70.104, z: 12.8049}
      - {x: -53.34, y: 62.484, z: 12.8049}
      - {x: -53.34, y: 62.484, z: 17.0732}
  - name: PatRoom4_Flr_4_Wall_East
    zone: PatRoom4_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -48.768, y: 70.104, z: 17.0732}
      - {x: -48.768, y: 70.104, z: 12.8049}
      - {x: -53.34, y: 70.104, z: 12.8049}
      - {x: -53.34, y: 70.104, z: 17.0732}
  - name: PatRoom4_Flr_4_Floor
    zone: PatRoom4_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom4_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: 12.8049}
      - {x: -48.768, y: 70.104, z: 12.8049}
      - {x: -48.768, y: 62.484, z: 12.8049}
      - {x: -53.34, y: 62.484, z: 12.8049}
  - name: PatRoom4_Flr_4_Wall_South
    zone: PatRoom4_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom4_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 62.484, z: 17.0732}
      - {x: -48.768, y: 62.484, z: 12.8049}
      - {x: -48.768, y: 70.104, z: 12.8049}
      - {x: -48.768, y: 70.104, z: 17.0732}
  - name: PatRoom4_Flr_4_Wall_West
    zone: PatRoom4_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom4_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 62.484, z: 17.0732}
      - {x: -53.34, y: 62.484, z: 12.8049}
      - {x: -48.768, y: 62.484, z: 12.8049}
      - {x: -48.768, y: 62.484, z: 17.0732}
  - name: PatRoom4_Flr_4_Ceiling
    zone: PatRoom4_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom4_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 62.484, z: 17.0732}
      - {x: -48.768, y: 62.484, z: 17.0732}
      - {x: -48.768, y: 70.104, z: 17.0732}
      - {x: -53.34, y: 70.104, z: 17.0732}
  - name: PatRoom5_Mult10_Flr_4_Wall_North
    zone: PatRoom5_Mult10_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_4_Floor
    zone: PatRoom5_Mult10_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom5_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom5_Mult10_Flr_4_Wall_East
    zone: PatRoom5_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom5_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_4_Wall_South
    zone: PatRoom5_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom5_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_4_Wall_West
    zone: PatRoom5_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom5_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom5_Mult10_Flr_4_Ceiling
    zone: PatRoom5_Mult10_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom5_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 209.031840   # 20.903184 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: Radiology_Flr_4_Floor
    zone: Radiology_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Radiology_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 12.8049}
  - name: Radiology_Flr_4_Wall_North
    zone: Radiology_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_2_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 17.0732}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 17.0732}
  - name: Radiology_Flr_4_Wall_East
    zone: Radiology_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    adjacent_surface: Corridor_SE_Flr_4_Wall_1_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 60.96, z: 17.0732}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 17.0732}
  - name: Radiology_Flr_4_Wall_South
    zone: Radiology_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_1_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 39.624, z: 17.0732}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 17.0732}
  - name: Radiology_Flr_4_Wall_West
    zone: Radiology_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 17.0732}
  - name: Radiology_Flr_4_Ceiling
    zone: Radiology_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Radiology_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -19.812, y: 39.624, z: 17.0732}
      - {x: -19.812, y: 60.96, z: 17.0732}
      - {x: -42.672, y: 60.96, z: 17.0732}
  - name: PatRoom6_Flr_4_Wall_South
    zone: PatRoom6_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 0.0, z: 17.0732}
      - {x: 0.0, y: 0.0, z: 12.8049}
      - {x: 0.0, y: 6.096, z: 12.8049}
      - {x: 0.0, y: 6.096, z: 17.0732}
  - name: PatRoom6_Flr_4_Wall_West
    zone: PatRoom6_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -4.572, y: 0.0, z: 17.0732}
      - {x: -4.572, y: 0.0, z: 12.8049}
      - {x: 0.0, y: 0.0, z: 12.8049}
      - {x: 0.0, y: 0.0, z: 17.0732}
  - name: PatRoom6_Flr_4_Floor
    zone: PatRoom6_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom6_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 6.096, z: 12.8049}
      - {x: 0.0, y: 6.096, z: 12.8049}
      - {x: 0.0, y: 0.0, z: 12.8049}
      - {x: -4.572, y: 0.0, z: 12.8049}
  - name: PatRoom6_Flr_4_Wall_North
    zone: PatRoom6_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom6_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 6.096, z: 17.0732}
      - {x: -4.572, y: 6.096, z: 12.8049}
      - {x: -4.572, y: 0.0, z: 12.8049}
      - {x: -4.572, y: 0.0, z: 17.0732}
  - name: PatRoom6_Flr_4_Wall_East
    zone: PatRoom6_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom6_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 6.096, z: 17.0732}
      - {x: 0.0, y: 6.096, z: 12.8049}
      - {x: -4.572, y: 6.096, z: 12.8049}
      - {x: -4.572, y: 6.096, z: 17.0732}
  - name: PatRoom6_Flr_4_Ceiling
    zone: PatRoom6_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom6_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 0.0, z: 17.0732}
      - {x: 0.0, y: 0.0, z: 17.0732}
      - {x: 0.0, y: 6.096, z: 17.0732}
      - {x: -4.572, y: 6.096, z: 17.0732}
  - name: PatRoom7_Mult10_Flr_4_Wall_West
    zone: PatRoom7_Mult10_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 180.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_4_Floor
    zone: PatRoom7_Mult10_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom7_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 180.0
  - name: PatRoom7_Mult10_Flr_4_Wall_North
    zone: PatRoom7_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom7_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 270.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_4_Wall_East
    zone: PatRoom7_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom7_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 188.658860   # 18.865886 m2 x 10
    azimuth: 0.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_4_Wall_South
    zone: PatRoom7_Mult10_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom7_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 19.514668 m2 x 10
    azimuth: 90.0
    tilt: 90.0
  - name: PatRoom7_Mult10_Flr_4_Ceiling
    zone: PatRoom7_Mult10_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom7_Mult10_Flr_4'
    sun_exposure: false
    wind_exposure: false
    area: 202.082400   # 20.208240 m2 x 10
    azimuth: 0.0
    tilt: 0.0
  - name: PatRoom8_Flr_4_Wall_North
    zone: PatRoom8_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 6.096, z: 17.0732}
      - {x: -53.34, y: 6.096, z: 12.8049}
      - {x: -53.34, y: 0.0, z: 12.8049}
      - {x: -53.34, y: 0.0, z: 17.0732}
  - name: PatRoom8_Flr_4_Wall_West
    zone: PatRoom8_Flr_4
    type: wall
    construction: res_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 0.0, z: 17.0732}
      - {x: -53.34, y: 0.0, z: 12.8049}
      - {x: -48.768, y: 0.0, z: 12.8049}
      - {x: -48.768, y: 0.0, z: 17.0732}
  - name: PatRoom8_Flr_4_Floor
    zone: PatRoom8_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'PatRoom8_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 6.096, z: 12.8049}
      - {x: -48.768, y: 6.096, z: 12.8049}
      - {x: -48.768, y: 0.0, z: 12.8049}
      - {x: -53.34, y: 0.0, z: 12.8049}
  - name: PatRoom8_Flr_4_Wall_East
    zone: PatRoom8_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom8_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 6.096, z: 17.0732}
      - {x: -48.768, y: 6.096, z: 12.8049}
      - {x: -53.34, y: 6.096, z: 12.8049}
      - {x: -53.34, y: 6.096, z: 17.0732}
  - name: PatRoom8_Flr_4_Wall_South
    zone: PatRoom8_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'PatRoom8_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 0.0, z: 17.0732}
      - {x: -48.768, y: 0.0, z: 12.8049}
      - {x: -48.768, y: 6.096, z: 12.8049}
      - {x: -48.768, y: 6.096, z: 17.0732}
  - name: PatRoom8_Flr_4_Ceiling
    zone: PatRoom8_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'PatRoom8_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 0.0, z: 17.0732}
      - {x: -48.768, y: 0.0, z: 17.0732}
      - {x: -48.768, y: 6.096, z: 17.0732}
      - {x: -53.34, y: 6.096, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_1_North
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Radiology_Flr_4'
    adjacent_surface: Radiology_Flr_4_Wall_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 60.96, z: 17.0732}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_1_East
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Radiology_Flr_4'
    adjacent_surface: Radiology_Flr_4_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 39.624, z: 17.0732}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Floor
    zone: NurseStn_Lobby_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 39.624, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 12.8049}
  - name: NurseStn_Lobby_Flr_4_Wall_2_North
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_3_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_2_East
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_4'
    adjacent_surface: Corridor_SE_Flr_4_Wall_2_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 60.96, z: 17.0732}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_1_South
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_4'
    adjacent_surface: Corridor_SE_Flr_4_Wall_1_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 28.956, z: 17.0732}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_1_West
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 17.0732}
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Ceiling
    zone: NurseStn_Lobby_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 17.0732}
      - {x: -33.528, y: 9.144, z: 17.0732}
      - {x: -33.528, y: 15.24, z: 17.0732}
      - {x: -19.812, y: 15.24, z: 17.0732}
      - {x: -19.812, y: 28.956, z: 17.0732}
      - {x: -10.668, y: 28.956, z: 17.0732}
      - {x: -10.668, y: 60.96, z: 17.0732}
      - {x: -19.812, y: 60.96, z: 17.0732}
      - {x: -19.812, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_2_South
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_4'
    adjacent_surface: Lab_Flr_4_Wall_1_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 9.144, z: 17.0732}
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_3_South
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_4'
    adjacent_surface: Lab_Flr_4_Wall_2_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 15.24, z: 17.0732}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_2_West
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_4'
    adjacent_surface: Lab_Flr_4_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 15.24, z: 17.0732}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 17.0732}
  - name: NurseStn_Lobby_Flr_4_Wall_3_West
    zone: NurseStn_Lobby_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_4'
    adjacent_surface: Lab_Flr_4_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 28.956, z: 17.0732}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 17.0732}
  - name: Lab_Flr_4_Floor
    zone: Lab_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Lab_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
  - name: Lab_Flr_4_Wall_1_North
    zone: Lab_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_2_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 15.24, z: 17.0732}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 12.8049}
      - {x: -33.528, y: 9.144, z: 17.0732}
  - name: Lab_Flr_4_Wall_2_North
    zone: Lab_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_3_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 28.956, z: 17.0732}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -19.812, y: 15.24, z: 17.0732}
  - name: Lab_Flr_4_Wall_1_East
    zone: Lab_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_2_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 15.24, z: 17.0732}
      - {x: -19.812, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 12.8049}
      - {x: -33.528, y: 15.24, z: 17.0732}
  - name: Lab_Flr_4_Wall_2_East
    zone: Lab_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_3_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 28.956, z: 17.0732}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 12.8049}
      - {x: -19.812, y: 28.956, z: 17.0732}
  - name: Lab_Flr_4_Wall_South
    zone: Lab_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    adjacent_surface: Corridor_SE_Flr_4_Wall_2_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 9.144, z: 17.0732}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 17.0732}
  - name: Lab_Flr_4_Ceiling
    zone: Lab_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Lab_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.528, y: 9.144, z: 17.0732}
      - {x: -10.668, y: 9.144, z: 17.0732}
      - {x: -10.668, y: 28.956, z: 17.0732}
      - {x: -19.812, y: 28.956, z: 17.0732}
      - {x: -19.812, y: 15.24, z: 17.0732}
      - {x: -33.528, y: 15.24, z: 17.0732}
  - name: Lab_Flr_4_Wall_West
    zone: Lab_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_4_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.582, y: 9.144, z: 17.0732}
      - {x: -33.582, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_1_West
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Radiology_Flr_4'
    adjacent_surface: Radiology_Flr_4_Wall_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 17.0732}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -19.812, y: 60.96, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_2_West
    zone: Corridor_SE_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -19.812, y: 60.96, z: 17.0732}
      - {x: -19.812, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_1_North
    zone: Corridor_SE_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_1_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 60.96, z: 17.0732}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 28.956, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_2_North
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_4'
    adjacent_surface: Lab_Flr_4_Wall_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 28.956, z: 17.0732}
      - {x: -10.668, y: 28.956, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 17.0732}
  - name: Corridor_SE_Flr_4_Floor
    zone: Corridor_SE_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -4.572, y: 65.532, z: 12.8049}
      - {x: -4.572, y: 39.624, z: 12.8049}
      - {x: 0.0, y: 39.624, z: 12.8049}
      - {x: 0.0, y: 28.956, z: 12.8049}
      - {x: -4.572, y: 28.956, z: 12.8049}
  - name: Corridor_SE_Flr_4_Wall_1_East
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 65.532, z: 17.0732}
      - {x: -4.572, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_2_East
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 12.8049}
      - {x: -4.572, y: 39.624, z: 12.8049}
      - {x: -4.572, y: 39.624, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_1_South
    zone: Corridor_SE_Flr_4
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 28.956, z: 17.0732}
      - {x: 0.0, y: 28.956, z: 12.8049}
      - {x: 0.0, y: 39.624, z: 12.8049}
      - {x: 0.0, y: 39.624, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_2_South
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 4.572, z: 17.0732}
      - {x: -4.572, y: 4.572, z: 12.8049}
      - {x: -4.572, y: 28.956, z: 12.8049}
      - {x: -4.572, y: 28.956, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_3_South
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 39.624, z: 17.0732}
      - {x: -4.572, y: 39.624, z: 12.8049}
      - {x: -4.572, y: 65.532, z: 12.8049}
      - {x: -4.572, y: 65.532, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_3_West
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 17.0732}
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -4.572, y: 4.572, z: 12.8049}
      - {x: -4.572, y: 4.572, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_4_West
    zone: Corridor_SE_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 28.956, z: 17.0732}
      - {x: -4.572, y: 28.956, z: 12.8049}
      - {x: 0.0, y: 28.956, z: 12.8049}
      - {x: 0.0, y: 28.956, z: 17.0732}
  - name: Corridor_SE_Flr_4_Ceiling
    zone: Corridor_SE_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Corridor_SE_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -4.572, y: 4.572, z: 17.0732}
      - {x: -4.572, y: 28.956, z: 17.0732}
      - {x: 0.0, y: 28.956, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: -4.572, y: 39.624, z: 17.0732}
      - {x: -4.572, y: 65.532, z: 17.0732}
      - {x: -42.672, y: 65.532, z: 17.0732}
      - {x: -42.672, y: 60.96, z: 17.0732}
      - {x: -10.668, y: 60.96, z: 17.0732}
      - {x: -10.668, y: 4.572, z: 17.0732}
  - name: Corridor_SE_Flr_4_Wall_3_North
    zone: Corridor_SE_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_4_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 65.532, z: 17.0732}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_1_South
    zone: Corridor_SE_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_NW_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_5_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 9.144, z: 17.0732}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_2_South
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Radiology_Flr_4'
    adjacent_surface: Radiology_Flr_4_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 60.96, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_3_South
    zone: Corridor_NW_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_2_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 9.144, z: 17.0732}
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 12.8049}
      - {x: -42.672, y: 39.624, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_1_East
    zone: Corridor_NW_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_4'
    adjacent_surface: NurseStn_Lobby_Flr_4_Wall_1_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -33.582, y: 9.144, z: 17.0732}
      - {x: -33.582, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 17.0732}
  - name: Corridor_NW_Flr_4_Floor
    zone: Corridor_NW_Flr_4
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -48.768, y: 4.572, z: 12.8049}
      - {x: -48.768, y: 28.956, z: 12.8049}
      - {x: -53.34, y: 28.956, z: 12.8049}
      - {x: -53.34, y: 39.624, z: 12.8049}
      - {x: -48.768, y: 39.624, z: 12.8049}
      - {x: -48.768, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
  - name: Corridor_NW_Flr_4_Wall_1_North
    zone: Corridor_NW_Flr_4
    type: wall
    construction: nonres_ext_wall_mid
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 12.8049}
      - {x: -53.34, y: 28.956, z: 12.8049}
      - {x: -53.34, y: 28.956, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_2_North
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 28.956, z: 17.0732}
      - {x: -48.768, y: 28.956, z: 12.8049}
      - {x: -48.768, y: 4.572, z: 12.8049}
      - {x: -48.768, y: 4.572, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_3_North
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 65.532, z: 17.0732}
      - {x: -48.768, y: 65.532, z: 12.8049}
      - {x: -48.768, y: 39.624, z: 12.8049}
      - {x: -48.768, y: 39.624, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_2_East
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 39.624, z: 17.0732}
      - {x: -48.768, y: 39.624, z: 12.8049}
      - {x: -53.34, y: 39.624, z: 12.8049}
      - {x: -53.34, y: 39.624, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_3_East
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 65.532, z: 17.0732}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -48.768, y: 65.532, z: 12.8049}
      - {x: -48.768, y: 65.532, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_4_East
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Lab_Flr_4'
    adjacent_surface: Lab_Flr_4_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 9.144, z: 17.0732}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -33.582, y: 9.144, z: 12.8049}
      - {x: -33.582, y: 9.144, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_4_South
    zone: Corridor_NW_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_4'
    adjacent_surface: Corridor_SE_Flr_4_Wall_3_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 60.96, z: 17.0732}
      - {x: -42.672, y: 60.96, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 12.8049}
      - {x: -42.672, y: 65.532, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_5_South
    zone: Corridor_NW_Flr_4
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_SE_Flr_4'
    adjacent_surface: Corridor_NW_Flr_4_Wall_1_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 17.0732}
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 12.8049}
      - {x: -10.668, y: 9.144, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_1_West
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 28.956, z: 17.0732}
      - {x: -53.34, y: 28.956, z: 12.8049}
      - {x: -48.768, y: 28.956, z: 12.8049}
      - {x: -48.768, y: 28.956, z: 17.0732}
  - name: Corridor_NW_Flr_4_Wall_2_West
    zone: Corridor_NW_Flr_4
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 4.572, z: 17.0732}
      - {x: -48.768, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 12.8049}
      - {x: -10.668, y: 4.572, z: 17.0732}
  - name: Corridor_NW_Flr_4_Ceiling
    zone: Corridor_NW_Flr_4
    type: ceiling
    construction: int_slab_ceiling
    boundary: !zone 'Corridor_NW_Flr_4'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -10.668, y: 4.572, z: 17.0732}
      - {x: -10.668, y: 9.144, z: 17.0732}
      - {x: -42.672, y: 9.144, z: 17.0732}
      - {x: -42.672, y: 65.532, z: 17.0732}
      - {x: -48.768, y: 65.532, z: 17.0732}
      - {x: -48.768, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 28.956, z: 17.0732}
      - {x: -48.768, y: 28.956, z: 17.0732}
      - {x: -48.768, y: 4.572, z: 17.0732}
  - name: Dining_Flr_5_Wall_East
    zone: Dining_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 70.104, z: 21.3415}
      - {x: 0.0, y: 70.104, z: 17.0732}
      - {x: -22.86, y: 70.104, z: 17.0732}
      - {x: -22.86, y: 70.104, z: 21.3415}
  - name: Dining_Flr_5_Floor
    zone: Dining_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Dining_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 70.104, z: 17.0732}
      - {x: 0.0, y: 70.104, z: 17.0732}
  - name: Dining_Flr_5_Wall_South
    zone: Dining_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 39.624, z: 21.3415}
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: 0.0, y: 70.104, z: 17.0732}
      - {x: 0.0, y: 70.104, z: 21.3415}
  - name: Dining_Flr_5_Wall_North
    zone: Dining_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Kitchen_Flr_5'
    adjacent_surface: Kitchen_Flr_5_Wall_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 70.104, z: 21.3415}
      - {x: -22.86, y: 70.104, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 21.3415}
  - name: Dining_Flr_5_Wall_West
    zone: Dining_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_5'
    adjacent_surface: NurseStn_Lobby_Flr_5_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 39.624, z: 21.3415}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 21.3415}
  - name: Dining_Flr_5_Ceiling
    zone: Dining_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 39.624, z: 21.3415}
      - {x: 0.0, y: 70.104, z: 21.3415}
      - {x: -22.86, y: 70.104, z: 21.3415}
      - {x: -22.86, y: 39.624, z: 21.3415}
  - name: NurseStn_Lobby_Flr_5_Wall_South
    zone: NurseStn_Lobby_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 15.24, z: 21.3415}
      - {x: 0.0, y: 15.24, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 21.3415}
  - name: NurseStn_Lobby_Flr_5_Wall_1_East
    zone: NurseStn_Lobby_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Dining_Flr_5'
    adjacent_surface: Dining_Flr_5_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 39.624, z: 21.3415}
      - {x: 0.0, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 21.3415}
  - name: NurseStn_Lobby_Flr_5_Floor
    zone: NurseStn_Lobby_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'NurseStn_Lobby_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 15.24, z: 17.0732}
      - {x: -42.672, y: 15.24, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: 0.0, y: 39.624, z: 17.0732}
  - name: NurseStn_Lobby_Flr_5_Wall_North
    zone: NurseStn_Lobby_Flr_5
    type: wall
    construction: Air_Wall
    boundary: !zone 'Corridor_Flr_5'
    adjacent_surface: Corridor_Flr_5_Wall_1_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 21.3415}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 15.24, z: 17.0732}
      - {x: -42.672, y: 15.24, z: 21.3415}
  - name: NurseStn_Lobby_Flr_5_Wall_2_East
    zone: NurseStn_Lobby_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Kitchen_Flr_5'
    adjacent_surface: Kitchen_Flr_5_Wall_1_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 39.624, z: 21.3415}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 21.3415}
  - name: NurseStn_Lobby_Flr_5_Wall_West
    zone: NurseStn_Lobby_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_5'
    adjacent_surface: Corridor_Flr_5_Wall_1_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 15.24, z: 21.3415}
      - {x: -42.672, y: 15.24, z: 17.0732}
      - {x: 0.0, y: 15.24, z: 17.0732}
      - {x: 0.0, y: 15.24, z: 21.3415}
  - name: NurseStn_Lobby_Flr_5_Ceiling
    zone: NurseStn_Lobby_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 15.24, z: 21.3415}
      - {x: 0.0, y: 39.624, z: 21.3415}
      - {x: -42.672, y: 39.624, z: 21.3415}
      - {x: -42.672, y: 15.24, z: 21.3415}
  - name: Kitchen_Flr_5_Wall_South
    zone: Kitchen_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Dining_Flr_5'
    adjacent_surface: Dining_Flr_5_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -22.86, y: 39.624, z: 21.3415}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 70.104, z: 17.0732}
      - {x: -22.86, y: 70.104, z: 21.3415}
  - name: Kitchen_Flr_5_Wall_1_West
    zone: Kitchen_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_5'
    adjacent_surface: NurseStn_Lobby_Flr_5_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 21.3415}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 21.3415}
  - name: Kitchen_Flr_5_Wall_North
    zone: Kitchen_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 70.104, z: 21.3415}
      - {x: -53.34, y: 70.104, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 21.3415}
  - name: Kitchen_Flr_5_Wall_East
    zone: Kitchen_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: -22.86, y: 70.104, z: 21.3415}
      - {x: -22.86, y: 70.104, z: 17.0732}
      - {x: -53.34, y: 70.104, z: 17.0732}
      - {x: -53.34, y: 70.104, z: 21.3415}
  - name: Kitchen_Flr_5_Floor
    zone: Kitchen_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Kitchen_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 70.104, z: 17.0732}
      - {x: -22.86, y: 70.104, z: 17.0732}
      - {x: -22.86, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 17.0732}
  - name: Kitchen_Flr_5_Ceiling
    zone: Kitchen_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 39.624, z: 21.3415}
      - {x: -22.86, y: 39.624, z: 21.3415}
      - {x: -22.86, y: 70.104, z: 21.3415}
      - {x: -53.34, y: 70.104, z: 21.3415}
  - name: Kitchen_Flr_5_Wall_2_West
    zone: Kitchen_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_5'
    adjacent_surface: Corridor_Flr_5_Wall_2_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 39.624, z: 21.3415}
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 21.3415}
  - name: Office1_Flr_5_Wall_South
    zone: Office1_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 0.0, z: 21.3415}
      - {x: 0.0, y: 0.0, z: 17.0732}
      - {x: 0.0, y: 9.144, z: 17.0732}
      - {x: 0.0, y: 9.144, z: 21.3415}
  - name: Office1_Flr_5_Wall_West
    zone: Office1_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: -7.622, y: 0.0, z: 21.3415}
      - {x: -7.622, y: 0.0, z: 17.0732}
      - {x: 0.0, y: 0.0, z: 17.0732}
      - {x: 0.0, y: 0.0, z: 21.3415}
  - name: Office1_Flr_5_Floor
    zone: Office1_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Office1_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -7.622, y: 9.144, z: 17.0732}
      - {x: 0.0, y: 9.144, z: 17.0732}
      - {x: 0.0, y: 0.0, z: 17.0732}
      - {x: -7.622, y: 0.0, z: 17.0732}
  - name: Office1_Flr_5_Wall_North
    zone: Office1_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office1_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -7.622, y: 9.144, z: 21.3415}
      - {x: -7.622, y: 9.144, z: 17.0732}
      - {x: -7.622, y: 0.0, z: 17.0732}
      - {x: -7.622, y: 0.0, z: 21.3415}
  - name: Office1_Flr_5_Wall_East
    zone: Office1_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office1_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 9.144, z: 21.3415}
      - {x: 0.0, y: 9.144, z: 17.0732}
      - {x: -7.622, y: 9.144, z: 17.0732}
      - {x: -7.622, y: 9.144, z: 21.3415}
  - name: Office1_Flr_5_Ceiling
    zone: Office1_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: -7.622, y: 0.0, z: 21.3415}
      - {x: 0.0, y: 0.0, z: 21.3415}
      - {x: 0.0, y: 9.144, z: 21.3415}
      - {x: -7.622, y: 9.144, z: 21.3415}
  - name: Office2_Mult5_Flr_5_Wall_West
    zone: Office2_Mult5_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    area: 162.579547   # 32.515909 m2 x 5
    azimuth: 180.0
    tilt: 90.0
  - name: Office2_Mult5_Flr_5_Floor
    zone: Office2_Mult5_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Office2_Mult5_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 348.386400   # 69.677280 m2 x 5
    azimuth: 0.0
    tilt: 180.0
  - name: Office2_Mult5_Flr_5_Wall_North
    zone: Office2_Mult5_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office2_Mult5_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 39.029335 m2 x 5
    azimuth: 270.0
    tilt: 90.0
  - name: Office2_Mult5_Flr_5_Wall_East
    zone: Office2_Mult5_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office2_Mult5_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 162.579547   # 32.515909 m2 x 5
    azimuth: 0.0
    tilt: 90.0
  - name: Office2_Mult5_Flr_5_Wall_South
    zone: Office2_Mult5_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office2_Mult5_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 195.146676   # 39.029335 m2 x 5
    azimuth: 90.0
    tilt: 90.0
  - name: Office2_Mult5_Flr_5_Ceiling
    zone: Office2_Mult5_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    area: 348.386400   # 69.677280 m2 x 5
    azimuth: 0.0
    tilt: 0.0
  - name: Office3_Flr_5_Wall_North
    zone: Office3_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 9.144, z: 21.3415}
      - {x: -53.34, y: 9.144, z: 17.0732}
      - {x: -53.34, y: 0.0, z: 17.0732}
      - {x: -53.34, y: 0.0, z: 21.3415}
  - name: Office3_Flr_5_Wall_West
    zone: Office3_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 0.0, z: 21.3415}
      - {x: -53.34, y: 0.0, z: 17.0732}
      - {x: -45.72, y: 0.0, z: 17.0732}
      - {x: -45.72, y: 0.0, z: 21.3415}
  - name: Office3_Flr_5_Floor
    zone: Office3_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Office3_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 9.144, z: 17.0732}
      - {x: -45.72, y: 9.144, z: 17.0732}
      - {x: -45.72, y: 0.0, z: 17.0732}
      - {x: -53.34, y: 0.0, z: 17.0732}
  - name: Office3_Flr_5_Wall_East
    zone: Office3_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office3_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -45.72, y: 9.144, z: 21.3415}
      - {x: -45.72, y: 9.144, z: 17.0732}
      - {x: -53.34, y: 9.144, z: 17.0732}
      - {x: -53.34, y: 9.144, z: 21.3415}
  - name: Office3_Flr_5_Wall_South
    zone: Office3_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office3_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -45.72, y: 0.0, z: 21.3415}
      - {x: -45.72, y: 0.0, z: 17.0732}
      - {x: -45.72, y: 9.144, z: 17.0732}
      - {x: -45.72, y: 9.144, z: 21.3415}
  - name: Office3_Flr_5_Ceiling
    zone: Office3_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 0.0, z: 21.3415}
      - {x: -45.72, y: 0.0, z: 21.3415}
      - {x: -45.72, y: 9.144, z: 21.3415}
      - {x: -53.34, y: 9.144, z: 21.3415}
  - name: Office4_Mult6_Flr_5_Wall_North
    zone: Office4_Mult6_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    area: 78.058670   # 13.009778 m2 x 6
    azimuth: 270.0
    tilt: 90.0
  - name: Office4_Mult6_Flr_5_Floor
    zone: Office4_Mult6_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Office4_Mult6_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 83.612736   # 13.935456 m2 x 6
    azimuth: 0.0
    tilt: 180.0
  - name: Office4_Mult6_Flr_5_Wall_East
    zone: Office4_Mult6_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office4_Mult6_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 117.088006   # 19.514668 m2 x 6
    azimuth: 0.0
    tilt: 90.0
  - name: Office4_Mult6_Flr_5_Wall_South
    zone: Office4_Mult6_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office4_Mult6_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 78.058670   # 13.009778 m2 x 6
    azimuth: 90.0
    tilt: 90.0
  - name: Office4_Mult6_Flr_5_Wall_West
    zone: Office4_Mult6_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Office4_Mult6_Flr_5'
    sun_exposure: false
    wind_exposure: false
    area: 117.088006   # 19.514668 m2 x 6
    azimuth: 180.0
    tilt: 90.0
  - name: Office4_Mult6_Flr_5_Ceiling
    zone: Office4_Mult6_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    area: 83.612736   # 13.935456 m2 x 6
    azimuth: 0.0
    tilt: 0.0
  - name: Corridor_Flr_5_Wall_1_South
    zone: Corridor_Flr_5
    type: wall
    construction: Air_Wall
    boundary: !zone 'NurseStn_Lobby_Flr_5'
    adjacent_surface: NurseStn_Lobby_Flr_5_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 15.24, z: 21.3415}
      - {x: -42.672, y: 15.24, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 21.3415}
  - name: Corridor_Flr_5_Wall_1_East
    zone: Corridor_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'NurseStn_Lobby_Flr_5'
    adjacent_surface: NurseStn_Lobby_Flr_5_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 15.24, z: 21.3415}
      - {x: 0.0, y: 15.24, z: 17.0732}
      - {x: -42.672, y: 15.24, z: 17.0732}
      - {x: -42.672, y: 15.24, z: 21.3415}
  - name: Corridor_Flr_5_Wall_1_North
    zone: Corridor_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: -53.34, y: 39.624, z: 21.3415}
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 27.432, z: 17.0732}
      - {x: -53.34, y: 27.432, z: 21.3415}
  - name: Corridor_Flr_5_Wall_2_South
    zone: Corridor_Flr_5
    type: wall
    construction: nonres_ext_wall_top
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 9.144, z: 21.3415}
      - {x: 0.0, y: 9.144, z: 17.0732}
      - {x: 0.0, y: 15.24, z: 17.0732}
      - {x: 0.0, y: 15.24, z: 21.3415}
  - name: Corridor_Flr_5_Floor
    zone: Corridor_Flr_5
    type: floor
    construction: int_slab_floor
    boundary: !zone 'Corridor_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 9.144, z: 17.0732}
      - {x: -48.768, y: 9.144, z: 17.0732}
      - {x: -48.768, y: 27.432, z: 17.0732}
      - {x: -53.34, y: 27.432, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -42.672, y: 15.24, z: 17.0732}
      - {x: 0.0, y: 15.24, z: 17.0732}
  - name: Corridor_Flr_5_Wall_2_North
    zone: Corridor_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 27.432, z: 21.3415}
      - {x: -48.768, y: 27.432, z: 17.0732}
      - {x: -48.768, y: 9.144, z: 17.0732}
      - {x: -48.768, y: 9.144, z: 21.3415}
  - name: Corridor_Flr_5_Wall_2_East
    zone: Corridor_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Kitchen_Flr_5'
    adjacent_surface: Kitchen_Flr_5_Wall_2_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -42.672, y: 39.624, z: 21.3415}
      - {x: -42.672, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 17.0732}
      - {x: -53.34, y: 39.624, z: 21.3415}
  - name: Corridor_Flr_5_Wall_1_West
    zone: Corridor_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -48.768, y: 9.144, z: 21.3415}
      - {x: -48.768, y: 9.144, z: 17.0732}
      - {x: 0.0, y: 9.144, z: 17.0732}
      - {x: 0.0, y: 9.144, z: 21.3415}
  - name: Corridor_Flr_5_Wall_2_West
    zone: Corridor_Flr_5
    type: wall
    construction: int_wall
    boundary: !zone 'Corridor_Flr_5'
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: -53.34, y: 27.432, z: 21.3415}
      - {x: -53.34, y: 27.432, z: 17.0732}
      - {x: -48.768, y: 27.432, z: 17.0732}
      - {x: -48.768, y: 27.432, z: 21.3415}
  - name: Corridor_Flr_5_Ceiling
    zone: Corridor_Flr_5
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 9.144, z: 21.3415}
      - {x: 0.0, y: 15.24, z: 21.3415}
      - {x: -42.672, y: 15.24, z: 21.3415}
      - {x: -42.672, y: 39.624, z: 21.3415}
      - {x: -53.34, y: 39.624, z: 21.3415}
      - {x: -53.34, y: 27.432, z: 21.3415}
      - {x: -48.768, y: 27.432, z: 21.3415}
      - {x: -48.768, y: 9.144, z: 21.3415}
  - name: Office1_Mult4_Flr_1_Wall_South_Window
    zone: Office1_Mult4_Flr_1
    type: window
    construction: NonresWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: Office1_Mult4_Flr_1_Wall_South
    area: 14.814362   # 2.962872 m2 x 5
    azimuth: 90.0
    tilt: 90.0
    height: 1.219289069
  - name: Lobby_Records_Flr_1_Wall_2_West
    zone: Lobby_Records_Flr_1
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_1_West
    vertices:
      - {x: -52.34, y: 0.0, z: 2.134}
      - {x: -52.34, y: 0.0, z: 0.914710931}
      - {x: -1.0, y: 0.0, z: 0.914710931}
      - {x: -1.0, y: 0.0, z: 2.134}
  - name: ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window
    zone: ER_NurseStn_Lobby_Flr_1
    type: window
    construction: NonresWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: ER_NurseStn_Lobby_Flr_1_Wall_1_East
    vertices:
      - {x: -14.202, y: 70.104, z: 2.134}
      - {x: -14.202, y: 70.104, z: 0.914710931}
      - {x: -39.138, y: 70.104, z: 0.914710931}
      - {x: -39.138, y: 70.104, z: 2.134}
  - name: IC_PatRoom1_Mult5_Flr_2_Wall_North_Window
    zone: IC_PatRoom1_Mult5_Flr_2
    type: window
    construction: NonresWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: IC_PatRoom1_Mult5_Flr_2_Wall_North
    area: 24.532096   # 4.906419 m2 x 5
    azimuth: 270.0
    tilt: 90.0
    height: 1.219289069
  - name: IC_PatRoom2_Flr_2_Wall_North_Window
    zone: IC_PatRoom2_Flr_2
    type: window
    construction: NonresWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: IC_PatRoom2_Flr_2_Wall_North
    vertices:
      - {x: -53.34, y: 5.73, z: 6.402}
      - {x: -53.34, y: 5.73, z: 5.182710931}
      - {x: -53.34, y: 0.366, z: 5.182710931}
      - {x: -53.34, y: 0.366, z: 6.402}
  - name: IC_PatRoom2_Flr_2_Wall_West_Window
    zone: IC_PatRoom2_Flr_2
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: IC_PatRoom2_Flr_2_Wall_West
    vertices:
      - {x: -53.066, y: 0.0, z: 6.402}
      - {x: -53.066, y: 0.0, z: 5.182710931}
      - {x: -49.042, y: 0.0, z: 5.182710931}
      - {x: -49.042, y: 0.0, z: 6.402}
  - name: IC_PatRoom3_Mult6_Flr_2_Wall_West_Window
    zone: IC_PatRoom3_Mult6_Flr_2
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: IC_PatRoom3_Mult6_Flr_2_Wall_West
    area: 29.438515   # 4.906419 m2 x 6
    azimuth: 180.0
    tilt: 90.0
    height: 1.219289069
  - name: ICU_Flr_2_Wall_West_Window
    zone: ICU_Flr_2
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: ICU_Flr_2_Wall_West
    vertices:
      - {x: -20.936, y: 0.0, z: 6.402}
      - {x: -20.936, y: 0.0, z: 5.182710931}
      - {x: -0.4, y: 0.0, z: 5.182710931}
      - {x: -0.4, y: 0.0, z: 6.402}
  - name: OR_NurseStn_Lobby_Flr_2_Wall_South_Window
    zone: OR_NurseStn_Lobby_Flr_2
    type: window
    construction: NonresWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: OR_NurseStn_Lobby_Flr_2_Wall_South
    vertices:
      - {x: 0.0, y: 40.195, z: 6.402}
      - {x: 0.0, y: 40.195, z: 5.182710931}
      - {x: 0.0, y: 69.533, z: 5.182710931}
      - {x: 0.0, y: 69.533, z: 6.402}
  - name: PatRoom1_Mult10_Flr_3_Wall_South_Window
    zone: PatRoom1_Mult10_Flr_3
    type: window
    construction: ResWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: PatRoom1_Mult10_Flr_3_Wall_South
    area: 49.064192   # 4.906419 m2 x 10
    azimuth: 90.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom2_Flr_3_Wall_East_Window
    zone: PatRoom2_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: PatRoom2_Flr_3_Wall_East
    vertices:
      - {x: -0.274, y: 70.104, z: 10.669}
      - {x: -0.274, y: 70.104, z: 9.449710931}
      - {x: -4.298, y: 70.104, z: 9.449710931}
      - {x: -4.298, y: 70.104, z: 10.669}
  - name: PatRoom2_Flr_3_Wall_South_Window
    zone: PatRoom2_Flr_3
    type: window
    construction: ResWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: PatRoom2_Flr_3_Wall_South
    vertices:
      - {x: 0.0, y: 62.941, z: 10.669}
      - {x: 0.0, y: 62.941, z: 9.449710931}
      - {x: 0.0, y: 69.647, z: 9.449710931}
      - {x: 0.0, y: 69.647, z: 10.669}
  - name: PatRoom3_Mult10_Flr_3_Wall_East_Window
    zone: PatRoom3_Mult10_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: PatRoom3_Mult10_Flr_3_Wall_East
    area: 47.418152   # 4.741815 m2 x 10
    azimuth: 0.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom4_Flr_3_Wall_North_Window
    zone: PatRoom4_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: PatRoom4_Flr_3_Wall_North
    vertices:
      - {x: -53.34, y: 69.647, z: 10.669}
      - {x: -53.34, y: 69.647, z: 9.449710931}
      - {x: -53.34, y: 62.941, z: 9.449710931}
      - {x: -53.34, y: 62.941, z: 10.669}
  - name: PatRoom4_Flr_3_Wall_East_Window
    zone: PatRoom4_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: PatRoom4_Flr_3_Wall_East
    vertices:
      - {x: -49.042, y: 70.104, z: 10.669}
      - {x: -49.042, y: 70.104, z: 9.449710931}
      - {x: -53.066, y: 70.104, z: 9.449710931}
      - {x: -53.066, y: 70.104, z: 10.669}
  - name: PatRoom5_Mult10_Flr_3_Wall_North_Window
    zone: PatRoom5_Mult10_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: PatRoom5_Mult10_Flr_3_Wall_North
    area: 49.064192   # 4.906419 m2 x 10
    azimuth: 270.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom6_Flr_3_Wall_South_Window
    zone: PatRoom6_Flr_3
    type: window
    construction: ResWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: PatRoom6_Flr_3_Wall_South
    vertices:
      - {x: 0.0, y: 0.366, z: 10.669}
      - {x: 0.0, y: 0.366, z: 9.449710931}
      - {x: 0.0, y: 5.73, z: 9.449710931}
      - {x: 0.0, y: 5.73, z: 10.669}
  - name: PatRoom6_Flr_3_Wall_West_Window
    zone: PatRoom6_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: PatRoom6_Flr_3_Wall_West
    vertices:
      - {x: -4.298, y: 0.0, z: 10.669}
      - {x: -4.298, y: 0.0, z: 9.449710931}
      - {x: -0.274, y: 0.0, z: 9.449710931}
      - {x: -0.274, y: 0.0, z: 10.669}
  - name: PatRoom7_Mult10_Flr_3_Wall_West_Window
    zone: PatRoom7_Mult10_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: PatRoom7_Mult10_Flr_3_Wall_West
    area: 47.418152   # 4.741815 m2 x 10
    azimuth: 180.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom8_Flr_3_Wall_North_Window
    zone: PatRoom8_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: PatRoom8_Flr_3_Wall_North
    vertices:
      - {x: -53.34, y: 5.73, z: 10.669}
      - {x: -53.34, y: 5.73, z: 9.449710931}
      - {x: -53.34, y: 0.366, z: 9.449710931}
      - {x: -53.34, y: 0.366, z: 10.669}
  - name: PatRoom8_Flr_3_Wall_West_Window
    zone: PatRoom8_Flr_3
    type: window
    construction: ResWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: PatRoom8_Flr_3_Wall_West
    vertices:
      - {x: -53.066, y: 0.0, z: 10.669}
      - {x: -53.066, y: 0.0, z: 9.449710931}
      - {x: -49.042, y: 0.0, z: 9.449710931}
      - {x: -49.042, y: 0.0, z: 10.669}
  - name: PatRoom1_Mult10_Flr_4_Wall_South_Window
    zone: PatRoom1_Mult10_Flr_4
    type: window
    construction: ResWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: PatRoom1_Mult10_Flr_4_Wall_South
    area: 49.064192   # 4.906419 m2 x 10
    azimuth: 90.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom2_Flr_4_Wall_East_Window
    zone: PatRoom2_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: PatRoom2_Flr_4_Wall_East
    vertices:
      - {x: -0.274, y: 70.104, z: 14.936}
      - {x: -0.274, y: 70.104, z: 13.716710931}
      - {x: -4.298, y: 70.104, z: 13.716710931}
      - {x: -4.298, y: 70.104, z: 14.936}
  - name: PatRoom2_Flr_4_Wall_South_Window
    zone: PatRoom2_Flr_4
    type: window
    construction: ResWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: PatRoom2_Flr_4_Wall_South
    vertices:
      - {x: 0.0, y: 62.941, z: 14.936}
      - {x: 0.0, y: 62.941, z: 13.716710931}
      - {x: 0.0, y: 69.647, z: 13.716710931}
      - {x: 0.0, y: 69.647, z: 14.936}
  - name: PatRoom3_Mult10_Flr_4_Wall_East_Window
    zone: PatRoom3_Mult10_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: PatRoom3_Mult10_Flr_4_Wall_East
    area: 47.418152   # 4.741815 m2 x 10
    azimuth: 0.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom4_Flr_4_Wall_North_Window
    zone: PatRoom4_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: PatRoom4_Flr_4_Wall_North
    vertices:
      - {x: -53.34, y: 69.647, z: 14.936}
      - {x: -53.34, y: 69.647, z: 13.716710931}
      - {x: -53.34, y: 62.941, z: 13.716710931}
      - {x: -53.34, y: 62.941, z: 14.936}
  - name: PatRoom4_Flr_4_Wall_East_Window
    zone: PatRoom4_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_North_0.21
    boundary: outdoor
    parent_surface: PatRoom4_Flr_4_Wall_East
    vertices:
      - {x: -49.042, y: 70.104, z: 14.936}
      - {x: -49.042, y: 70.104, z: 13.716710931}
      - {x: -53.066, y: 70.104, z: 13.716710931}
      - {x: -53.066, y: 70.104, z: 14.936}
  - name: PatRoom5_Mult10_Flr_4_Wall_North_Window
    zone: PatRoom5_Mult10_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: PatRoom5_Mult10_Flr_4_Wall_North
    area: 49.064192   # 4.906419 m2 x 10
    azimuth: 270.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom6_Flr_4_Wall_South_Window
    zone: PatRoom6_Flr_4
    type: window
    construction: ResWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: PatRoom6_Flr_4_Wall_South
    vertices:
      - {x: 0.0, y: 0.366, z: 14.936}
      - {x: 0.0, y: 0.366, z: 13.716710931}
      - {x: 0.0, y: 5.73, z: 13.716710931}
      - {x: 0.0, y: 5.73, z: 14.936}
  - name: PatRoom6_Flr_4_Wall_West_Window
    zone: PatRoom6_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: PatRoom6_Flr_4_Wall_West
    vertices:
      - {x: -4.298, y: 0.0, z: 14.936}
      - {x: -4.298, y: 0.0, z: 13.716710931}
      - {x: -0.274, y: 0.0, z: 13.716710931}
      - {x: -0.274, y: 0.0, z: 14.936}
  - name: PatRoom7_Mult10_Flr_4_Wall_West_Window
    zone: PatRoom7_Mult10_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: PatRoom7_Mult10_Flr_4_Wall_West
    area: 47.418152   # 4.741815 m2 x 10
    azimuth: 180.0
    tilt: 90.0
    height: 1.219289069
  - name: PatRoom8_Flr_4_Wall_North_Window
    zone: PatRoom8_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: PatRoom8_Flr_4_Wall_North
    vertices:
      - {x: -53.34, y: 5.73, z: 14.936}
      - {x: -53.34, y: 5.73, z: 13.716710931}
      - {x: -53.34, y: 0.366, z: 13.716710931}
      - {x: -53.34, y: 0.366, z: 14.936}
  - name: PatRoom8_Flr_4_Wall_West_Window
    zone: PatRoom8_Flr_4
    type: window
    construction: ResWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: PatRoom8_Flr_4_Wall_West
    vertices:
      - {x: -53.066, y: 0.0, z: 14.936}
      - {x: -53.066, y: 0.0, z: 13.716710931}
      - {x: -49.042, y: 0.0, z: 13.716710931}
      - {x: -49.042, y: 0.0, z: 14.936}
  - name: Dining_Flr_5_Wall_South_Window
    zone: Dining_Flr_5
    type: window
    construction: NonresWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: Dining_Flr_5_Wall_South
    vertices:
      - {x: 0.0, y: 40.195, z: 19.213}
      - {x: 0.0, y: 40.195, z: 17.993710931}
      - {x: 0.0, y: 69.533, z: 17.993710931}
      - {x: 0.0, y: 69.533, z: 19.213}
  - name: Office1_Flr_5_Wall_South_Window
    zone: Office1_Flr_5
    type: window
    construction: NonresWindow_U_0.364_SHGC_East_0.378
    boundary: outdoor
    parent_surface: Office1_Flr_5_Wall_South
    vertices:
      - {x: 0.0, y: 0.549, z: 19.213}
      - {x: 0.0, y: 0.549, z: 17.993710931}
      - {x: 0.0, y: 8.595, z: 17.993710931}
      - {x: 0.0, y: 8.595, z: 19.213}
  - name: Office1_Flr_5_Wall_West_Window
    zone: Office1_Flr_5
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: Office1_Flr_5_Wall_West
    vertices:
      - {x: -7.163, y: 0.0, z: 19.213}
      - {x: -7.163, y: 0.0, z: 17.993710931}
      - {x: -0.457, y: 0.0, z: 17.993710931}
      - {x: -0.457, y: 0.0, z: 19.213}
  - name: Office2_Mult5_Flr_5_Wall_West_Window
    zone: Office2_Mult5_Flr_5
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: Office2_Mult5_Flr_5_Wall_West
    area: 40.882762   # 8.176552 m2 x 5
    azimuth: 180.0
    tilt: 90.0
    height: 1.219289069
  - name: Office3_Flr_5_Wall_North_Window
    zone: Office3_Flr_5
    type: window
    construction: NonresWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: Office3_Flr_5_Wall_North
    vertices:
      - {x: -53.34, y: 8.595, z: 19.213}
      - {x: -53.34, y: 8.595, z: 17.993710931}
      - {x: -53.34, y: 0.549, z: 17.993710931}
      - {x: -53.34, y: 0.549, z: 19.213}
  - name: Office3_Flr_5_Wall_West_Window
    zone: Office3_Flr_5
    type: window
    construction: NonresWindow_U_0.248_SHGC_South_0.21
    boundary: outdoor
    parent_surface: Office3_Flr_5_Wall_West
    vertices:
      - {x: -52.883, y: 0.0, z: 19.213}
      - {x: -52.883, y: 0.0, z: 17.993710931}
      - {x: -46.177, y: 0.0, z: 17.993710931}
      - {x: -46.177, y: 0.0, z: 19.213}
  - name: Office4_Mult6_Flr_5_Wall_North_Window
    zone: Office4_Mult6_Flr_5
    type: window
    construction: NonresWindow_U_0.248_SHGC_West_0.21
    boundary: outdoor
    parent_surface: Office4_Mult6_Flr_5_Wall_North
    area: 17.777235   # 2.962872 m2 x 6
    azimuth: 270.0
    tilt: 90.0
    height: 1.219289069
  - name: ER_Exam3_Mult4_Flr_1_Wall_East_Door
    zone: ER_Exam3_Mult4_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Exam3_Mult4_Flr_1_Wall_East
    area: 7.803855   # 1.950964 m2 x 4
    azimuth: 0.0
    tilt: 90.0
    height: 2.1336
  - name: ER_Trauma1_Flr_1_Wall_East_Door
    zone: ER_Trauma1_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Trauma1_Flr_1_Wall_East
    vertices:
      - {x: -2.758813672, y: 70.104, z: 2.1336}
      - {x: -2.758813672, y: 70.104, z: 0.0}
      - {x: -3.673213672, y: 70.104, z: 0.0}
      - {x: -3.673213672, y: 70.104, z: 2.1336}
  - name: Corridor_Flr_1_Wall_South_Door2
    zone: Corridor_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Corridor_Flr_1_Wall_South
    vertices:
      - {x: 0.0, y: 35.953443675, z: 2.1336}
      - {x: 0.0, y: 35.953443675, z: 0.0}
      - {x: 0.0, y: 36.867843675, z: 0.0}
      - {x: 0.0, y: 36.867843675, z: 2.1336}
  - name: Corridor_Flr_1_Wall_North_Door2
    zone: Corridor_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Corridor_Flr_1_Wall_North
    vertices:
      - {x: -53.34, y: 31.965236138, z: 2.1336}
      - {x: -53.34, y: 31.965236138, z: 0.0}
      - {x: -53.34, y: 31.050836138, z: 0.0}
      - {x: -53.34, y: 31.050836138, z: 2.1336}
  - name: Lobby_Records_Flr_1_Wall_1_South_Door
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_1_South
    vertices:
      - {x: 0.0, y: 3.585870154, z: 2.1336}
      - {x: 0.0, y: 3.585870154, z: 0.0}
      - {x: 0.0, y: 4.500270154, z: 0.0}
      - {x: 0.0, y: 4.500270154, z: 2.1336}
  - name: Lobby_Records_Flr_1_Wall_2_South_Door
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_2_South
    vertices:
      - {x: 0.0, y: 27.053267114, z: 2.1336}
      - {x: 0.0, y: 27.053267114, z: 0.0}
      - {x: 0.0, y: 27.967667114, z: 0.0}
      - {x: 0.0, y: 27.967667114, z: 2.1336}
  - name: Lobby_Records_Flr_1_Wall_North_Door1
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_North
    vertices:
      - {x: -53.34, y: 26.374663906, z: 2.1336}
      - {x: -53.34, y: 26.374663906, z: 0.0}
      - {x: -53.34, y: 25.460263906, z: 0.0}
      - {x: -53.34, y: 25.460263906, z: 2.1336}
  - name: Lobby_Records_Flr_1_Wall_North_Door3
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_North
    vertices:
      - {x: -53.34, y: 3.754282445, z: 2.1336}
      - {x: -53.34, y: 3.754282445, z: 0.0}
      - {x: -53.34, y: 2.839882445, z: 0.0}
      - {x: -53.34, y: 2.839882445, z: 2.1336}
  - name: ER_Exam1_Mult4_Flr_1_Wall_South_Door
    zone: ER_Exam1_Mult4_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Exam1_Mult4_Flr_1_Wall_South
    area: 7.803855   # 1.950964 m2 x 4
    azimuth: 90.0
    tilt: 90.0
    height: 2.1336
  - name: ER_Trauma1_Flr_1_Wall_South_Door
    zone: ER_Trauma1_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Trauma1_Flr_1_Wall_South
    vertices:
      - {x: 0.0, y: 65.379246486, z: 2.1336}
      - {x: 0.0, y: 65.379246486, z: 0.0}
      - {x: 0.0, y: 66.293646486, z: 0.0}
      - {x: 0.0, y: 66.293646486, z: 2.1336}
  - name: ER_Trauma2_Flr_1_Wall_East_Door
    zone: ER_Trauma2_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Trauma2_Flr_1_Wall_East
    vertices:
      - {x: -49.78604902, y: 70.104, z: 2.1336}
      - {x: -49.78604902, y: 70.104, z: 0.0}
      - {x: -50.70044902, y: 70.104, z: 0.0}
      - {x: -50.70044902, y: 70.104, z: 2.1336}
  - name: ER_Trauma2_Flr_1_Wall_North_Door
    zone: ER_Trauma2_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Trauma2_Flr_1_Wall_North
    vertices:
      - {x: -53.34, y: 66.434946562, z: 2.1336}
      - {x: -53.34, y: 66.434946562, z: 0.0}
      - {x: -53.34, y: 65.520546562, z: 0.0}
      - {x: -53.34, y: 65.520546562, z: 2.1336}
  - name: ER_Triage_Mult4_Flr_1_Wall_North_Door
    zone: ER_Triage_Mult4_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: ER_Triage_Mult4_Flr_1_Wall_North
    area: 7.803855   # 1.950964 m2 x 4
    azimuth: 270.0
    tilt: 90.0
    height: 2.1336
  - name: Corridor_Flr_1_Wall_South_Door1
    zone: Corridor_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Corridor_Flr_1_Wall_South
    vertices:
      - {x: 0.0, y: 31.496618875, z: 2.1336}
      - {x: 0.0, y: 31.496618875, z: 0.0}
      - {x: 0.0, y: 32.411018875, z: 0.0}
      - {x: 0.0, y: 32.411018875, z: 2.1336}
  - name: Corridor_Flr_1_Wall_North_Door1
    zone: Corridor_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Corridor_Flr_1_Wall_North
    vertices:
      - {x: -53.34, y: 37.530463592, z: 2.1336}
      - {x: -53.34, y: 37.530463592, z: 0.0}
      - {x: -53.34, y: 36.616063592, z: 0.0}
      - {x: -53.34, y: 36.616063592, z: 2.1336}
  - name: Lobby_Records_Flr_1_Wall_North_Door2
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_North
    vertices:
      - {x: -53.34, y: 16.50900108, z: 2.1336}
      - {x: -53.34, y: 16.50900108, z: 0.0}
      - {x: -53.34, y: 15.59460108, z: 0.0}
      - {x: -53.34, y: 15.59460108, z: 2.1336}
  - name: Lobby_Records_Flr_1_Wall_2_South_RollDoor
    zone: Lobby_Records_Flr_1
    type: wall
    construction: Overhead Door_con
    boundary: outdoor
    parent_surface: Lobby_Records_Flr_1_Wall_2_South
    vertices:
      - {x: 0.0, y: 22.483082865, z: 2.4384}
      - {x: 0.0, y: 22.483082865, z: 0.0}
      - {x: 0.0, y: 25.531082865, z: 0.0}
      - {x: 0.0, y: 25.531082865, z: 2.4384}

# Exterior:Lights (AstronomicalClock) and Exterior:FuelEquipment
exterior_equipment:
  - name: Exterior_Lights
    power: 7940.01
    schedule: Exterior_Lgt_ALWAYS_ON
    fuel: electricity
    subcategory: Exterior Lights
    astronomical_clock: true
  - name: Elevators
    power: 34667.95
    schedule: BLDG_ELEVATORS
    fuel: electricity
    subcategory: ElevatorLift
  - name: Elevators_Lights_Fan
    power: 421.26
    schedule: ELEV_LIGHT_FAN_SCH_ADD_DF
    fuel: electricity
    subcategory: ElevatorLightsFan

# Daylighting:Controls (SplitFlux) and Daylighting:ReferencePoint, points
# zone-relative in the IDF (zone origin added, rotated). The two controls in
# multiplied zones (no vertices here) and the glare inputs are left out
# (INPUT_AUDIT.md).
daylighting_controls:
  - name: Office1_Flr_5_DaylCtrl
    zone: Office1_Flr_5
    lighting_control: continuous_off
    minimum_input_power_fraction: 0.2
    minimum_light_output_fraction: 0.2
    reference_points:
      - {x: -2.859, y: 6.096, z: 17.8352, fraction_of_zone: 0.56, illuminance_setpoint: 377.0}   # Office1_Flr_5_DaylRefPt1
      - {x: -5.1836, y: 2.859, z: 17.8352, fraction_of_zone: 0.21, illuminance_setpoint: 377.0}   # Office1_Flr_5_DaylRefPt2
  - name: Office3_Flr_5_DaylCtrl
    zone: Office3_Flr_5
    lighting_control: continuous_off
    minimum_input_power_fraction: 0.2
    minimum_light_output_fraction: 0.2
    reference_points:
      - {x: -50.481, y: 6.096, z: 17.8352, fraction_of_zone: 0.56, illuminance_setpoint: 377.0}   # Office3_Flr_5_DaylRefPt1
      - {x: -48.1584, y: 2.859, z: 17.8352, fraction_of_zone: 0.21, illuminance_setpoint: 377.0}   # Office3_Flr_5_DaylRefPt2
  - name: Lobby_Records_Flr_1_DaylCtrl
    zone: Lobby_Records_Flr_1
    lighting_control: continuous_off
    minimum_input_power_fraction: 0.2
    minimum_light_output_fraction: 0.2
    reference_points:
      - {x: -26.67, y: 2.859, z: 0.762, fraction_of_zone: 0.15, illuminance_setpoint: 269.0}   # Lobby_Records_Flr_1_DaylRefPt1
  - name: Dining_Flr_5_DaylCtrl
    zone: Dining_Flr_5
    lighting_control: continuous_off
    minimum_input_power_fraction: 0.2
    minimum_light_output_fraction: 0.2
    reference_points:
      - {x: -2.859024, y: 54.864, z: 17.8352, fraction_of_zone: 0.19, illuminance_setpoint: 215.0}   # Dining_Flr_5_DaylRefPt1

# ZoneControl:Thermostat / ThermostatSetpoint:DualSetpoint (constant 21 / 24 C)
thermostats:
  - name: All zones Thermostat   # HtgSetP_Sch / ClgSetP_Sch
    zones: [Basement, Office1_Mult4_Flr_1, Lobby_Records_Flr_1, Corridor_Flr_1, ER_NurseStn_Lobby_Flr_1, ICU_NurseStn_Lobby_Flr_2, Corridor_Flr_2, OR_NurseStn_Lobby_Flr_2, PhysTherapy_Flr_3, NurseStn_Lobby_Flr_3, Corridor_SE_Flr_3, Corridor_NW_Flr_3, Radiology_Flr_4, NurseStn_Lobby_Flr_4, Corridor_SE_Flr_4, Corridor_NW_Flr_4, Dining_Flr_5, NurseStn_Lobby_Flr_5, Office1_Flr_5, Office2_Mult5_Flr_5, Office3_Flr_5, Office4_Mult6_Flr_5, Corridor_Flr_5, ER_Exam1_Mult4_Flr_1, ER_Trauma1_Flr_1, ER_Exam3_Mult4_Flr_1, ER_Trauma2_Flr_1, ER_Triage_Mult4_Flr_1, OR1_Flr_2, OR2_Mult5_Flr_2, OR3_Flr_2, OR4_Flr_2, IC_PatRoom1_Mult5_Flr_2, IC_PatRoom2_Flr_2, IC_PatRoom3_Mult6_Flr_2, ICU_Flr_2, PatRoom1_Mult10_Flr_3, PatRoom2_Flr_3, PatRoom3_Mult10_Flr_3, PatRoom4_Flr_3, PatRoom5_Mult10_Flr_3, PatRoom6_Flr_3, PatRoom7_Mult10_Flr_3, PatRoom8_Flr_3, PatRoom1_Mult10_Flr_4, PatRoom2_Flr_4, PatRoom3_Mult10_Flr_4, PatRoom4_Flr_4, PatRoom5_Mult10_Flr_4, PatRoom6_Flr_4, PatRoom7_Mult10_Flr_4, PatRoom8_Flr_4, Lab_Flr_3, Lab_Flr_4, Kitchen_Flr_5]
    heating_setpoint: 21.0
    cooling_setpoint: 24.0

# AirLoopHVAC: seven VAV reheat loops and the kitchen's constant-volume unit.
# Each loop: AirLoopHVAC:OutdoorAirSystem (heat-recovery wheel where the
# IDF has one), Coil:Cooling:Water, Coil:Heating:Water (sized to zero by
# Sizing:System, so left out: INPUT_AUDIT.md), Fan, humidifier.
air_loops:
  # VAV_1: VAV reheat; Controller:OutdoorAir DifferentialDryBulb, FixedMinimum minimum
  - name: VAV_1
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: coincident   # Sizing:System Coincident
      minimum_damper_position: 0.25   # BLDG_OA_FRAC_SCH
      minimum_oa_schedule: BLDG_OA_FRAC_SCH normalized
      economizer:
        economizer_type: differential_dry_bulb
    dcv: true                          # Controller:MechanicalVentilation VRP
    equipment:
      - type: heat_recovery              # HeatExchanger:AirToAir:SensibleAndLatent (Rotary)
        name: VAV_1 OA Heat Recovery
        source: wheel
        sensible_effectiveness: 0.7
        cooling_sensible_effectiveness: 0.75
        latent_effectiveness: 0.6
        parasitic_power: 3154.479
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_1 Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_1 Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1389.42
        motor_efficiency: 0.945
        impeller_efficiency: 0.65   # total 0.61425 / motor 0.945
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
    zone_terminals:
      - zone: Basement
        terminal:
          type: vav_box
          name: Basement VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.39   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Office1_Mult4_Flr_1
        terminal:
          type: vav_box
          name: Office1_Mult4_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.123   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Lobby_Records_Flr_1
        terminal:
          type: vav_box
          name: Lobby_Records_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.43   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_Flr_1
        terminal:
          type: vav_box
          name: Corridor_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.44   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ER_NurseStn_Lobby_Flr_1
        terminal:
          type: vav_box
          name: ER_NurseStn_Lobby_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.216   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ICU_NurseStn_Lobby_Flr_2
        terminal:
          type: vav_box
          name: ICU_NurseStn_Lobby_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.169   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_Flr_2
        terminal:
          type: vav_box
          name: Corridor_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.618   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: OR_NurseStn_Lobby_Flr_2
        terminal:
          type: vav_box
          name: OR_NurseStn_Lobby_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.206   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # VAV_2: VAV reheat; Controller:OutdoorAir DifferentialDryBulb, FixedMinimum minimum
  - name: VAV_2
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: coincident   # Sizing:System Coincident
      minimum_damper_position: 0.25   # BLDG_OA_FRAC_SCH
      minimum_oa_schedule: BLDG_OA_FRAC_SCH normalized
      economizer:
        economizer_type: differential_dry_bulb
    dcv: true                          # Controller:MechanicalVentilation VRP
    equipment:
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_2 Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_2 Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1389.42
        motor_efficiency: 0.954
        impeller_efficiency: 0.65   # total 0.6201 / motor 0.954
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
    zone_terminals:
      - zone: PhysTherapy_Flr_3
        terminal:
          type: vav_box
          name: PhysTherapy_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.235   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: NurseStn_Lobby_Flr_3
        terminal:
          type: vav_box
          name: NurseStn_Lobby_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.264   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_SE_Flr_3
        terminal:
          type: vav_box
          name: Corridor_SE_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.551   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_NW_Flr_3
        terminal:
          type: vav_box
          name: Corridor_NW_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.54   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Radiology_Flr_4
        terminal:
          type: vav_box
          name: Radiology_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.056   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: NurseStn_Lobby_Flr_4
        terminal:
          type: vav_box
          name: NurseStn_Lobby_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.245   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_SE_Flr_4
        terminal:
          type: vav_box
          name: Corridor_SE_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.478   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_NW_Flr_4
        terminal:
          type: vav_box
          name: Corridor_NW_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.473   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Dining_Flr_5
        terminal:
          type: vav_box
          name: Dining_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.557   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: NurseStn_Lobby_Flr_5
        terminal:
          type: vav_box
          name: NurseStn_Lobby_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.191   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Office1_Flr_5
        terminal:
          type: vav_box
          name: Office1_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.138   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Office2_Mult5_Flr_5
        terminal:
          type: vav_box
          name: Office2_Mult5_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.213   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Office3_Flr_5
        terminal:
          type: vav_box
          name: Office3_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.147   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Office4_Mult6_Flr_5
        terminal:
          type: vav_box
          name: Office4_Mult6_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.133   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Corridor_Flr_5
        terminal:
          type: vav_box
          name: Corridor_Flr_5 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.294   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # VAV_ER: VAV reheat; Controller:OutdoorAir NoEconomizer, FixedMinimum minimum
  - name: VAV_ER
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: non_coincident   # Sizing:System NonCoincident
      fixed_cooling_sat: true            # SetpointManager:Scheduled VAV_SAT_SCH
      minimum_damper_position: 0.33   # VAV_ER_OAminOAFracSchedule
    equipment:
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_ER Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_ER Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1314.72
        motor_efficiency: 0.93
        impeller_efficiency: 0.65   # total 0.6045 / motor 0.93
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
      - type: humidifier                 # Humidifier:Steam:Electric
        name: VAV_ER Humidifier
        rated_power: 100000.0
        rated_capacity: 3.72e-05   # m3/s of water
        standby_power: 0.0
    zone_terminals:
      - zone: ER_Exam1_Mult4_Flr_1
        terminal:
          type: vav_box
          name: ER_Exam1_Mult4_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ER_Trauma1_Flr_1
        terminal:
          type: vav_box
          name: ER_Trauma1_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ER_Exam3_Mult4_Flr_1
        terminal:
          type: vav_box
          name: ER_Exam3_Mult4_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ER_Trauma2_Flr_1
        terminal:
          type: vav_box
          name: ER_Trauma2_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ER_Triage_Mult4_Flr_1
        terminal:
          type: vav_box
          name: ER_Triage_Mult4_Flr_1 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # VAV_OR: VAV reheat; Controller:OutdoorAir NoEconomizer, FixedMinimum minimum
  - name: VAV_OR
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: non_coincident   # Sizing:System NonCoincident
      fixed_cooling_sat: true            # SetpointManager:Scheduled VAV_SAT_SCH
      minimum_damper_position: 0.33   # VAV_OR_OAminOAFracSchedule
    equipment:
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_OR Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_OR Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1314.72
        motor_efficiency: 0.941
        impeller_efficiency: 0.65   # total 0.61165 / motor 0.941
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
      - type: humidifier                 # Humidifier:Steam:Electric
        name: VAV_OR Humidifier
        rated_power: 100000.0
        rated_capacity: 3.72e-05   # m3/s of water
        standby_power: 0.0
    zone_terminals:
      - zone: OR1_Flr_2
        terminal:
          type: vav_box
          name: OR1_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.6   # sizing: mean of OR_MinSA_Sched's min and max
          min_flow_fraction_schedule: OR_MinSA_Sched
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: OR2_Mult5_Flr_2
        terminal:
          type: vav_box
          name: OR2_Mult5_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.6   # sizing: mean of OR_MinSA_Sched's min and max
          min_flow_fraction_schedule: OR_MinSA_Sched
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: OR3_Flr_2
        terminal:
          type: vav_box
          name: OR3_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.6   # sizing: mean of OR_MinSA_Sched's min and max
          min_flow_fraction_schedule: OR_MinSA_Sched
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: OR4_Flr_2
        terminal:
          type: vav_box
          name: OR4_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.6   # sizing: mean of OR_MinSA_Sched's min and max
          min_flow_fraction_schedule: OR_MinSA_Sched
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # VAV_ICU: VAV reheat; Controller:OutdoorAir NoEconomizer, FixedMinimum minimum
  - name: VAV_ICU
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: non_coincident   # Sizing:System NonCoincident
      fixed_cooling_sat: true            # SetpointManager:Scheduled VAV_SAT_SCH
      minimum_damper_position: 0.33   # VAV_ICU_OAminOAFracSchedule
    equipment:
      - type: heat_recovery              # HeatExchanger:AirToAir:SensibleAndLatent (Rotary)
        name: VAV_ICU OA Heat Recovery
        source: wheel
        sensible_effectiveness: 0.7
        cooling_sensible_effectiveness: 0.75
        latent_effectiveness: 0.6
        parasitic_power: 1539.6466655
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_ICU Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_ICU Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1389.42
        motor_efficiency: 0.93
        impeller_efficiency: 0.65   # total 0.6045 / motor 0.93
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
      - type: humidifier                 # Humidifier:Steam:Electric
        name: VAV_ICU Humidifier
        rated_power: 100000.0
        rated_capacity: 3.72e-05   # m3/s of water
        standby_power: 0.0
    zone_terminals:
      - zone: IC_PatRoom1_Mult5_Flr_2
        terminal:
          type: vav_box
          name: IC_PatRoom1_Mult5_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: IC_PatRoom2_Flr_2
        terminal:
          type: vav_box
          name: IC_PatRoom2_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: IC_PatRoom3_Mult6_Flr_2
        terminal:
          type: vav_box
          name: IC_PatRoom3_Mult6_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: ICU_Flr_2
        terminal:
          type: vav_box
          name: ICU_Flr_2 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # VAV_PATRMS: VAV reheat; Controller:OutdoorAir NoEconomizer, FixedMinimum minimum
  - name: VAV_PATRMS
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: non_coincident   # Sizing:System NonCoincident
      fixed_cooling_sat: true            # SetpointManager:Scheduled VAV_SAT_SCH
      minimum_damper_position: 0.33   # VAV_PATRMS_OAminOAFracSchedule
    equipment:
      - type: heat_recovery              # HeatExchanger:AirToAir:SensibleAndLatent (Rotary)
        name: VAV_PATRMS OA Heat Recovery
        source: wheel
        sensible_effectiveness: 0.7
        cooling_sensible_effectiveness: 0.75
        latent_effectiveness: 0.6
        parasitic_power: 3273.794371
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_PATRMS Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_PATRMS Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1389.42
        motor_efficiency: 0.945
        impeller_efficiency: 0.65   # total 0.61425 / motor 0.945
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
      - type: humidifier                 # Humidifier:Steam:Electric
        name: VAV_PATRMS Humidifier
        rated_power: 100000.0
        rated_capacity: 3.72e-05   # m3/s of water
        standby_power: 0.0
    zone_terminals:
      - zone: PatRoom1_Mult10_Flr_3
        terminal:
          type: vav_box
          name: PatRoom1_Mult10_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom2_Flr_3
        terminal:
          type: vav_box
          name: PatRoom2_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom3_Mult10_Flr_3
        terminal:
          type: vav_box
          name: PatRoom3_Mult10_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom4_Flr_3
        terminal:
          type: vav_box
          name: PatRoom4_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom5_Mult10_Flr_3
        terminal:
          type: vav_box
          name: PatRoom5_Mult10_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom6_Flr_3
        terminal:
          type: vav_box
          name: PatRoom6_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom7_Mult10_Flr_3
        terminal:
          type: vav_box
          name: PatRoom7_Mult10_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom8_Flr_3
        terminal:
          type: vav_box
          name: PatRoom8_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom1_Mult10_Flr_4
        terminal:
          type: vav_box
          name: PatRoom1_Mult10_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom2_Flr_4
        terminal:
          type: vav_box
          name: PatRoom2_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom3_Mult10_Flr_4
        terminal:
          type: vav_box
          name: PatRoom3_Mult10_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom4_Flr_4
        terminal:
          type: vav_box
          name: PatRoom4_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom5_Mult10_Flr_4
        terminal:
          type: vav_box
          name: PatRoom5_Mult10_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom6_Flr_4
        terminal:
          type: vav_box
          name: PatRoom6_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom7_Mult10_Flr_4
        terminal:
          type: vav_box
          name: PatRoom7_Mult10_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: PatRoom8_Flr_4
        terminal:
          type: vav_box
          name: PatRoom8_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 0.5   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # VAV_LABS: VAV reheat; Controller:OutdoorAir NoEconomizer, FixedMinimum minimum
  - name: VAV_LABS
    system_type: vav
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    min_vav_fraction: 0.3
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: -15.0   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: proportional
      zone_sum: coincident   # Sizing:System Coincident
      fixed_cooling_sat: true            # SetpointManager:Scheduled VAV_SAT_SCH
      minimum_damper_position: 1.0   # VAV_LABS_OAminOAFracSchedule
    equipment:
      - type: cooling_coil               # Coil:Cooling:Water
        name: VAV_LABS Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:VariableVolume
        name: VAV_LABS Fan
        source: vav
        design_flow_rate: autosize
        pressure_rise: 1389.42
        motor_efficiency: 0.917
        impeller_efficiency: 0.65   # total 0.59605 / motor 0.917
        motor_in_airstream_fraction: 1.0
        vav_coefficients: [0.0408, 0.088, -0.0729, 0.9437, 0.0]
      - type: humidifier                 # Humidifier:Steam:Electric
        name: VAV_LABS Humidifier
        rated_power: 100000.0
        rated_capacity: 3.72e-05   # m3/s of water
        standby_power: 0.0
    zone_terminals:
      - zone: Lab_Flr_3
        terminal:
          type: vav_box
          name: Lab_Flr_3 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5
      - zone: Lab_Flr_4
        terminal:
          type: vav_box
          name: Lab_Flr_4 VAV Box Component
          max_air_flow: autosize
          min_flow_fraction: 1.0   # Constant Minimum Air Flow Fraction
          reheat_type: hot_water
          reheat_capacity: autosize
          plant_loop: HeatSys1
          max_reheat_temp: 40.0
          max_reheat_fraction: 0.5

  # CAV_KITCHEN: constant volume; Controller:OutdoorAir DifferentialDryBulb, FixedMinimum minimum
  - name: CAV_KITCHEN
    system_type: psz_ac
    availability_schedule: HVACOperationSchd
    night_cycle:                       # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    controls:
      cooling_supply_temp: 12.8   # Sizing:System central cooling
      heating_supply_temp: 40.0          # Sizing:Zone heating supply
      central_heating_supply_temp: 12.8   # Sizing:System central heating (sizes reheat)
      design_zone_flow: autosize
      cycling: modulating
      fan_operating_mode: continuous
      minimum_oa_schedule: Kitchen_Exhaust_SCH   # x the zone's design OA
      economizer:
        economizer_type: differential_dry_bulb
    equipment:
      - type: cooling_coil               # Coil:Cooling:Water
        name: CAV_KITCHEN Cooling Coil
        source: chilled_water
        capacity: autosize
        setpoint: 12.8
        plant_loop: CoolSys1
      - type: fan                        # Fan:ConstantVolume
        name: CAV_KITCHEN_addAQ_Unitary_Package_fan
        source: constant_volume
        design_flow_rate: autosize
        pressure_rise: 1018.41
        motor_efficiency: 0.945
        impeller_efficiency: 0.65   # total 0.61425 / motor 0.945
        motor_in_airstream_fraction: 1.0
    zone_terminals:
      - zone: Kitchen_Flr_5

# PlantLoop / CondenserLoop. CoolSys1 is the IDF's primary loop (two
# chillers, constant-speed pumps) and secondary loop (variable-speed pump)
# joined by an ideal HeatExchanger:FluidToFluid, as one decoupled loop
# here (the secondary pump on the demand side); the
# heat-recovery chiller recovers its condenser heat to HeatSys1
# (INPUT_AUDIT.md).
plant_loops:
  - name: HeatSys1
    design_supply_temp: 48.89   # Sizing:Plant
    design_delta_t: 13.89
    setpoint_reset:                    # SetpointManager:OutdoorAirReset
      type: oa_reset
      sp_max: 60.0
      oa_low: -6.7
      sp_min: 48.89
      oa_high: 10.0
    supply_equipment:
      - type: pump                     # Pump:VariableSpeed
        name: HeatSys1 Pump
        pump_type: variable_speed
        design_flow_rate: autosize
        design_head: 180705.7
        motor_efficiency: 0.909
        impeller_efficiency: 0.6667111141   # 1 / shaft power per flow per head 1.4999
        motor_heat_to_fluid_fraction: 0.0
        power_curve: [0.0, 0.0205, 0.4101, 0.5753]
      - type: boiler                   # Boiler:HotWater; efficiency curve from the
        name: HeatSys1 Boiler          # EMS programs SetBoilerPar / SetBoilerCurve
        capacity: 1549200.94
        efficiency: 0.945
        design_outlet_temp: 48.89
        design_water_flow_rate: autosize
        efficiency_curve: HeatSys1 Boiler Efficiency EMS
        flow_mode: leaving_setpoint_modulated

  - name: CoolSys1
    design_supply_temp: 7.22   # Sizing:Plant
    design_delta_t: 8.33
    # PlantEquipmentOperation:CoolingLoad ranges + EMS PlantPump_EMS_Program:
    # sequential (the heat-recovery chiller shares this loop; INPUT_AUDIT.md)
    staging_mode: sequential
    staging_threshold: 1.0
    setpoint_reset:                    # SetpointManager:OutdoorAirReset
      type: oa_reset
      sp_max: 8.89
      oa_low: 12.78
      sp_min: 6.7
      oa_high: 21.11
    supply_equipment:
      - type: pump                     # Pump:ConstantSpeed
        name: CoolSys1 Chiller Pumps
        pump_type: constant_speed
        design_flow_rate: autosize
        design_head: 73247.3533995408
        motor_efficiency: 0.909
        impeller_efficiency: 0.71999424   # 1 / shaft power per flow per head 1.3889
        motor_heat_to_fluid_fraction: 0.0
        num_pumps: 2
      - type: pump                     # Pump:VariableSpeed
        name: CoolSys1 Pump Secondary
        pump_type: variable_speed
        design_flow_rate: autosize
        design_head: 105797.753908063
        motor_efficiency: 0.909
        impeller_efficiency: 0.71999424   # 1 / shaft power per flow per head 1.3889
        motor_heat_to_fluid_fraction: 0.0
        loop_side: demand
        power_curve: [0.0, 0.0205, 0.4101, 0.5753]
      - type: chiller                  # Chiller:Electric:EIR (heat recovery)
        name: Heat Recovery Chiller
        model: eir
        capacity: 93781.5151
        cop: 2.84025
        condenser_type: water_cooled
        condenser_plant_loop: TowerWaterSys
        min_plr: 0.1
        min_unloading_ratio: 0.2
        capft_curve: Lp2LpChlr_CAP_FT
        eirft_curve: Lp2LpChlr_EIR_FT
        eirfplr_curve: Lp2LpChlr_PLR
        heat_recovery:
          plant_loop: HeatSys1
          leaving_setpoint: 48.89
          capacity_fraction: 1.0
          heating_led: true              # EMS BypassHXStatus_Prg (INPUT_AUDIT.md)
      - type: chiller                  # Chiller:Electric:ReformulatedEIR
        name: CoolSys1 Chiller1
        model: reformulated_eir
        capacity: 669867.965
        cop: 5.5965
        condenser_type: water_cooled
        condenser_plant_loop: TowerWaterSys
        min_plr: 0.15
        min_unloading_ratio: 0.15
        capft_curve: WC_PD_GT150_2010_PA_CAPFT
        eirft_curve: WC_PD_GT150_2010_PA_EIRFT
        eirfplr_curve: WC_PD_150TO300_2010_PA_EIRFPLR
      - type: chiller                  # Chiller:Electric:ReformulatedEIR
        name: CoolSys1 Chiller2
        model: reformulated_eir
        capacity: 669867.965
        cop: 5.5965
        condenser_type: water_cooled
        condenser_plant_loop: TowerWaterSys
        min_plr: 0.15
        min_unloading_ratio: 0.15
        capft_curve: WC_PD_GT150_2010_PA_CAPFT
        eirft_curve: WC_PD_GT150_2010_PA_EIRFT
        eirfplr_curve: WC_PD_150TO300_2010_PA_EIRFPLR

  - name: TowerWaterSys
    design_supply_temp: 29.4444444444444   # Sizing:Plant (condenser)
    design_delta_t: 5.55555555555556
    supply_equipment:
      - type: pump                     # HeaderedPumps:VariableSpeed
        name: TowerWaterSys Pump
        pump_type: variable_speed
        design_flow_rate: autosize
        design_head: 148556.624928012
        motor_efficiency: 0.909
        impeller_efficiency: 0.6667111141   # 1 / shaft power per flow per head 1.4999
        motor_heat_to_fluid_fraction: 0.0
        num_pumps: 4
        power_curve: [0.0, 0.0216, -0.0325, 1.0095]
      - type: cooling_tower            # CoolingTower:VariableSpeed (CoolToolsCrossFlow)
        name: TowerWaterSys CoolTower 1
        tower_type: variable_speed
        design_water_flow: 0.033282925
        design_fan_power: 18014.2862334464
        design_range: 5.55555555555556
        fan_power_curve: [0.0, 0.0, 0.0, 1.0, 0.0]   # Tower_Fan_Curve
      - type: cooling_tower            # CoolingTower:VariableSpeed (CoolToolsCrossFlow)
        name: TowerWaterSys CoolTower 2
        tower_type: variable_speed
        design_water_flow: 0.033282925
        design_fan_power: 18014.2862334464
        design_range: 5.55555555555556
        fan_power_curve: [0.0, 0.0, 0.0, 1.0, 0.0]   # Tower_Fan_Curve

# Service water heating. SWHSys1: WaterHeater:Mixed on a plant loop with
# its circulation pump, serving the WaterUse:Equipment (x N for a
# multiplied zone; target 60 C, all hot). The booster and laundry heaters
# are stand-alone (Peak Use Flow Rate on the tank).
dhw_systems:
  - name: SWHSys1
    mains_temperature:
      correlation:
        annual_avg_temp: 9.95
        max_monthly_delta: 23.7
    water_heater:
      name: SWHSys1 Water Heater
      fuel_type: gas
      tank_volume: 2271.247   # L
      capacity: 175842.64
      efficiency: 0.95
      setpoint: 60.0   # SHWSys1 Water Heater Setpoint Temperature Schedule
      deadband: 2
      ua_standby: 15.60100707829
      parasitic_power: 14490.0377932317
      ambient_zone: Basement
    pump:
      name: SWHSys1 Pump
      pump_type: constant_speed
      design_flow_rate: autosize
      design_head: 29891.0
      motor_efficiency: 0.3
      motor_heat_to_fluid_fraction: 0.0
    loads:
      - name: ER_Exam1_Mult4_Flr_1 sub cat
        peak_flow_rate: 0.00422222222   # L/s (x 4)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: ER_Trauma1_Flr_1 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: ER_Exam3_Mult4_Flr_1 sub cat
        peak_flow_rate: 0.00422222222   # L/s (x 4)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: ER_Trauma2_Flr_1 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: ER_Triage_Mult4_Flr_1 sub cat
        peak_flow_rate: 0.00422222222   # L/s (x 4)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: OR1_Flr_2 sub cat
        peak_flow_rate: 0.00211111111   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: OR2_Mult5_Flr_2 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 5)
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: OR3_Flr_2 sub cat
        peak_flow_rate: 0.00211111111   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: OR4_Flr_2 sub cat
        peak_flow_rate: 0.00630555556   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: PatRoom1_Mult10_Flr_3 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom2_Flr_3 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom3_Mult10_Flr_3 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom4_Flr_3 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom5_Mult10_Flr_3 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PhysTherapy_Flr_3 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: PatRoom6_Flr_3 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom7_Mult10_Flr_3 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom8_Flr_3 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: Lab_Flr_3 sub cat
        peak_flow_rate: 0.00211111111   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: PatRoom1_Mult10_Flr_4 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom2_Flr_4 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom3_Mult10_Flr_4 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom4_Flr_4 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom5_Mult10_Flr_4 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: Radiology_Flr_4 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom6_Flr_4 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom7_Mult10_Flr_4 sub cat
        peak_flow_rate: 0.0105555556   # L/s (x 10)
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: PatRoom8_Flr_4 sub cat
        peak_flow_rate: 0.00105555556   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
      - name: Lab_Flr_4 sub cat
        peak_flow_rate: 0.00211111111   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 60.0
      - name: Kitchen_Flr_5 sub cat
        peak_flow_rate: 0.06059182   # L/s
        schedule: BLDG_SWH_EXTD_SCH
        use_temperature: 60.0
  - name: SWH Booster E Water Heater
    mains_temperature: 60.0   # Dishwashing Booster Water Inlet Temp Schedule (from SWHSys1)
    water_heater:
      name: SWH Booster E Water Heater
      fuel_type: electric
      tank_volume: 22.71247   # L
      capacity: 3000.0
      efficiency: 1.0
      setpoint: 82.22   # Dishwashing Booster Setpoint Temp Schedule
      deadband: 2
      ua_standby: 1.05315929589012
      parasitic_power: 0.0
      ambient_zone: Kitchen_Flr_5
    loads:
      - name: SWH Booster E Water Heater use
        peak_flow_rate: 0.03659231   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 82.22
  - name: SWH Laundry Water Heater
    mains_temperature:
      correlation:
        annual_avg_temp: 9.95
        max_monthly_delta: 23.7
    water_heater:
      name: SWH Laundry Water Heater
      fuel_type: gas
      tank_volume: 1135.623   # L
      capacity: 87921.32
      efficiency: 0.95
      setpoint: 82.22   # Laundry Setpoint Temp Schedule
      deadband: 2
      ua_standby: 11.2541398681688
      parasitic_power: 0.0
      ambient_zone: Basement
    loads:
      - name: SWH Laundry Water Heater use
        peak_flow_rate: 0.1766525   # L/s
        schedule: LAUNDRY_SWH_SCH
        use_temperature: 82.22

# Curve:* used by the chillers and the boiler
performance_curves:
  - name: Lp2LpChlr_CAP_FT
    curve_type: biquadratic
    coefficients: [1.087789472, 0.0404749, 0.000308567, -0.003035172, -9.93726e-05, -0.000313643]
    min_x: 0.0
    max_x: 999.0
    min_y: 0.0
    max_y: 999.0
  - name: Lp2LpChlr_EIR_FT
    curve_type: biquadratic
    coefficients: [0.457251364, -0.007255161, 0.000255435, 0.00659246, 0.000238374, -0.000294649]
    min_x: 0.0
    max_x: 999.0
    min_y: 0.0
    max_y: 999.0
  - name: Lp2LpChlr_PLR
    curve_type: quadratic
    coefficients: [0.02297712, 0.90150452, 0.07551826]
    min_x: 0.0
    max_x: 1.0
  - name: WC_PD_GT150_2010_PA_CAPFT
    curve_type: biquadratic
    coefficients: [0.906115, 0.0292277, -0.0003647, -0.0009709, -9.05e-05, 0.0002527]
    min_x: 5.0
    max_x: 10.0
    min_y: 17.78
    max_y: 46.11
  - name: WC_PD_GT150_2010_PA_EIRFT
    curve_type: biquadratic
    coefficients: [0.3773115, -0.0229032, 0.0016504, 0.0118156, 0.0004345, -0.0010132]
    min_x: 5.0
    max_x: 10.0
    min_y: 17.78
    max_y: 46.11
  - name: WC_PD_150TO300_2010_PA_EIRFPLR
    curve_type: bicubic
    coefficients: [-0.1360532, 0.008642703, 3.855583e-06, 1.024034, 0.06047444, -0.00894786, 0.0, 0.05706602, 0.0, 0.0]
    min_x: 31.13
    max_x: 36.52
    min_y: 0.19
    max_y: 1.03
  # SetBoilerPar / SetBoilerCurve (EMS): rated 5,286 kBtu/h, so BoilerType 1
  # with PLRx 0.25; above PLRx the cubic, below it skin losses
  # PLR / (PLR + 0.02) x Ecx/Et, PLR held at 0.05 below 0.05; the table
  # interpolates linearly between these points (0.025 apart above 0.05).
  - name: HeatSys1 Boiler Efficiency EMS
    table:
      axes:
        - {variable: part_load_ratio, values: [0.0, 0.01, 0.02, 0.03, 0.04, 0.05, 0.075, 0.1, 0.125, 0.15, 0.175, 0.2, 0.225, 0.25, 0.275, 0.3, 0.325, 0.35, 0.375, 0.4, 0.425, 0.45, 0.475, 0.5, 0.525, 0.55, 0.575, 0.6, 0.625, 0.65, 0.675, 0.7, 0.725, 0.75, 0.775, 0.8, 0.825, 0.85, 0.875, 0.9, 0.925, 0.95, 0.975, 1.0]}
      values: [0.788557, 0.788557, 0.788557, 0.788557, 0.788557, 0.788557, 0.871563, 0.919983, 0.951706, 0.974099, 0.990751, 1.003618, 1.013859, 1.022203, 1.024199, 1.025793, 1.027008, 1.027868, 1.028396, 1.028616, 1.02855, 1.028223, 1.027656, 1.026875, 1.025902, 1.02476, 1.023473, 1.022064, 1.020557, 1.018974, 1.01734, 1.015677, 1.014009, 1.012359, 1.010751, 1.009208, 1.007753, 1.00641, 1.005201, 1.004151, 1.003282, 1.002619, 1.002184, 1.002]

outputs:
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - zone:temperature
      - zone:heating_rate
      - zone:cooling_rate
      - zone:humidity_ratio
      - site:outdoor_temperature

summary_report: true
