Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.11.14 23:08
! <Version>, Version ID
 Version, 22.1.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   7.10,   3.00,  -1.00,   0.80,  -0.20,   4.80,   6.10,  13.70,  22.20,  22.70,  21.70,  18.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695,39.72,-104.75,-7.00,1726.00,82237,0.9774
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.95,23.70,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Hospital,-90.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,55,514,57
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT,0.0,0.00,0.00,0.00,-26.67,35.05,-1.22,1,1,1,-53.34,4.29E-015,0.00,70.10,-2.44,0.00,2.44,9120.27,TARP,TARP,3739.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ER_EXAM1_MULT4_FLR_1,0.0,0.00,0.00,0.00,-2.29,42.67,2.13,1,4,1,-4.57,2.80E-015,39.62,45.72,0.00,4.27,4.27,118.96,TARP,TARP,27.87,26.02,24.07,0.00,6,1,0,Yes
 Zone Information, ER_TRAUMA1_FLR_1,0.0,0.00,0.00,0.00,-2.29,67.06,2.13,1,1,1,-4.57,4.29E-015,64.01,70.10,0.00,4.27,4.27,118.96,TARP,TARP,27.87,45.53,41.63,0.00,6,2,0,Yes
 Zone Information, ER_EXAM3_MULT4_FLR_1,0.0,0.00,0.00,0.00,-6.86,67.06,2.13,1,4,1,-9.14,-4.57,64.01,70.10,0.00,4.27,4.27,118.96,TARP,TARP,27.87,19.51,17.56,0.00,6,1,0,Yes
 Zone Information, ER_TRAUMA2_FLR_1,0.0,0.00,0.00,0.00,-51.05,67.06,2.13,1,1,1,-53.34,-48.77,64.01,70.10,0.00,4.27,4.27,118.96,TARP,TARP,27.87,45.53,41.63,0.00,6,2,0,Yes
 Zone Information, ER_TRIAGE_MULT4_FLR_1,0.0,0.00,0.00,0.00,-51.05,42.67,2.13,1,4,1,-53.34,-48.77,39.62,45.72,0.00,4.27,4.27,118.96,TARP,TARP,27.87,26.02,24.07,0.00,6,1,0,Yes
 Zone Information, OFFICE1_MULT4_FLR_1,0.0,0.00,0.00,0.00,-2.29,7.62,2.13,1,5,1,-4.57,5.60E-016,6.10,9.14,0.00,4.27,4.27,59.50,TARP,TARP,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, LOBBY_RECORDS_FLR_1,0.0,0.00,0.00,0.00,-16.75,14.17,2.13,1,1,1,-53.34,1.77E-015,0.00,28.96,0.00,4.27,4.27,6294.92,TARP,TARP,1474.81,409.78,330.00,62.60,11,7,0,Yes
 Zone Information, CORRIDOR_FLR_1,0.0,0.00,0.00,0.00,-26.67,34.29,2.13,1,1,1,-53.34,2.43E-015,28.96,39.62,0.00,4.27,4.27,2428.79,TARP,TARP,569.03,91.07,83.26,0.00,7,4,0,Yes
 Zone Information, ER_NURSESTN_LOBBY_FLR_1,0.0,0.00,0.00,0.00,-26.67,58.35,2.13,1,1,1,-48.77,-4.57,39.62,70.10,0.00,4.27,4.27,5273.95,TARP,TARP,1235.61,110.58,80.18,30.40,10,1,0,Yes
 Zone Information, OR1_FLR_2,0.0,0.00,0.00,0.00,-50.29,65.53,6.40,1,1,1,-53.34,-47.24,60.96,70.10,4.27,8.54,4.27,237.91,TARP,TARP,55.74,65.05,65.05,0.00,6,0,0,Yes
 Zone Information, OR2_MULT5_FLR_2,0.0,0.00,0.00,0.00,-44.20,65.53,6.40,1,5,1,-47.24,-41.15,60.96,70.10,4.27,8.54,4.27,237.91,TARP,TARP,55.74,26.02,26.02,0.00,6,0,0,Yes
 Zone Information, OR3_FLR_2,0.0,0.00,0.00,0.00,-50.29,44.20,6.40,1,1,1,-53.34,-47.24,39.62,48.77,4.27,8.54,4.27,237.91,TARP,TARP,55.74,39.03,39.03,0.00,6,0,0,Yes
 Zone Information, OR4_FLR_2,0.0,0.00,0.00,0.00,-35.05,44.20,6.40,1,1,1,-47.24,-22.86,39.62,48.77,4.27,8.54,4.27,951.70,TARP,TARP,222.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, IC_PATROOM1_MULT5_FLR_2,0.0,0.00,0.00,0.00,-51.05,26.67,6.40,1,5,1,-53.34,-48.77,24.38,28.96,4.27,8.54,4.27,89.21,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, IC_PATROOM2_FLR_2,0.0,0.00,0.00,0.00,-51.05,3.05,6.40,1,1,1,-53.34,-48.77,2.99E-015,6.10,4.27,8.54,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.45,6,2,0,Yes
 Zone Information, IC_PATROOM3_MULT6_FLR_2,0.0,0.00,0.00,0.00,-46.48,2.29,6.40,1,6,1,-48.77,-44.20,2.71E-015,4.57,4.27,8.54,4.27,89.21,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, ICU_FLR_2,0.0,0.00,0.00,0.00,-10.67,14.48,6.40,1,1,1,-21.34,1.77E-015,0.00,28.96,4.27,8.54,4.27,2637.63,TARP,TARP,617.96,214.68,189.65,25.04,6,1,0,Yes
 Zone Information, ICU_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,-35.05,16.76,6.40,1,1,1,-48.77,-21.34,4.57,28.96,4.27,8.54,4.27,2854.51,TARP,TARP,668.77,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, CORRIDOR_FLR_2,0.0,0.00,0.00,0.00,-26.67,34.29,6.40,1,1,1,-53.34,2.43E-015,28.96,39.62,4.27,8.54,4.27,2428.79,TARP,TARP,569.03,91.07,91.07,0.00,6,0,0,Yes
 Zone Information, OR_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,-23.18,54.78,6.40,1,1,1,-53.34,4.29E-015,39.62,70.10,4.27,8.54,4.27,4322.24,TARP,TARP,1012.64,182.14,146.37,35.77,10,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_3,0.0,0.00,0.00,0.00,-2.29,41.91,10.67,1,10,1,-4.57,2.71E-015,39.62,44.20,8.54,12.80,4.27,89.21,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM2_FLR_3,0.0,0.00,0.00,0.00,-2.29,66.29,10.67,1,1,1,-4.57,4.29E-015,62.48,70.10,8.54,12.80,4.27,148.71,TARP,TARP,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_3,0.0,0.00,0.00,0.00,-6.78,67.82,10.67,1,10,1,-8.99,-4.57,65.53,70.10,8.54,12.80,4.27,86.26,TARP,TARP,20.21,18.87,14.12,4.74,6,1,0,Yes
 Zone Information, PATROOM4_FLR_3,0.0,0.00,0.00,0.00,-51.05,66.29,10.67,1,1,1,-53.34,-48.77,62.48,70.10,8.54,12.80,4.27,148.71,TARP,TARP,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_3,0.0,0.00,0.00,0.00,-51.05,41.91,10.67,1,10,1,-53.34,-48.77,39.62,44.20,8.54,12.80,4.27,89.21,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PHYSTHERAPY_FLR_3,0.0,0.00,0.00,0.00,-31.24,50.29,10.67,1,1,1,-42.67,-19.81,39.62,60.96,8.54,12.80,4.27,2081.82,TARP,TARP,487.74,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PATROOM6_FLR_3,0.0,0.00,0.00,0.00,-2.29,3.05,10.67,1,1,1,-4.57,3.73E-016,0.00,6.10,8.54,12.80,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.45,6,2,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_3,0.0,0.00,0.00,0.00,-6.78,2.29,10.67,1,10,1,-8.99,-4.57,2.80E-016,4.57,8.54,12.80,4.27,86.26,TARP,TARP,20.21,18.87,14.12,4.74,6,1,0,Yes
 Zone Information, PATROOM8_FLR_3,0.0,0.00,0.00,0.00,-51.05,3.05,10.67,1,1,1,-53.34,-48.77,2.99E-015,6.10,8.54,12.80,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.45,6,2,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_3,0.0,0.00,0.00,0.00,-25.31,31.62,10.67,1,1,1,-42.67,-10.67,9.14,60.96,8.54,12.80,4.27,3866.25,TARP,TARP,905.80,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, LAB_FLR_3,0.0,0.00,0.00,0.00,-20.75,17.40,10.67,1,1,1,-33.58,-10.67,9.14,28.96,8.54,12.80,4.27,1129.43,TARP,TARP,264.77,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_3,0.0,0.00,0.00,0.00,-13.04,41.59,10.67,1,1,1,-42.67,2.43E-015,4.57,65.53,8.54,12.80,4.27,2418.88,TARP,TARP,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_3,0.0,0.00,0.00,0.00,-40.30,28.14,10.67,1,1,1,-53.34,-10.67,4.57,65.53,8.54,12.80,4.27,2418.88,TARP,TARP,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_4,0.0,0.00,0.00,0.00,-2.29,41.91,14.94,1,10,1,-4.57,2.71E-015,39.62,44.20,12.80,17.07,4.27,89.21,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM2_FLR_4,0.0,0.00,0.00,0.00,-2.29,66.29,14.94,1,1,1,-4.57,4.29E-015,62.48,70.10,12.80,17.07,4.27,148.71,TARP,TARP,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_4,0.0,0.00,0.00,0.00,-6.78,67.82,14.94,1,10,1,-8.99,-4.57,65.53,70.10,12.80,17.07,4.27,86.26,TARP,TARP,20.21,18.87,14.12,4.74,6,1,0,Yes
 Zone Information, PATROOM4_FLR_4,0.0,0.00,0.00,0.00,-51.05,66.29,14.94,1,1,1,-53.34,-48.77,62.48,70.10,12.80,17.07,4.27,148.71,TARP,TARP,34.84,52.04,38.96,13.08,6,2,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_4,0.0,0.00,0.00,0.00,-51.05,41.91,14.94,1,10,1,-53.34,-48.77,39.62,44.20,12.80,17.07,4.27,89.21,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, RADIOLOGY_FLR_4,0.0,0.00,0.00,0.00,-31.24,50.29,14.94,1,1,1,-42.67,-19.81,39.62,60.96,12.80,17.07,4.27,2081.82,TARP,TARP,487.74,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PATROOM6_FLR_4,0.0,0.00,0.00,0.00,-2.29,3.05,14.94,1,1,1,-4.57,3.73E-016,0.00,6.10,12.80,17.07,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.45,6,2,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_4,0.0,0.00,0.00,0.00,-6.78,2.29,14.94,1,10,1,-8.99,-4.57,2.80E-016,4.57,12.80,17.07,4.27,86.26,TARP,TARP,20.21,18.87,14.12,4.74,6,1,0,Yes
 Zone Information, PATROOM8_FLR_4,0.0,0.00,0.00,0.00,-51.05,3.05,14.94,1,1,1,-53.34,-48.77,2.99E-015,6.10,12.80,17.07,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.45,6,2,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_4,0.0,0.00,0.00,0.00,-25.31,31.62,14.94,1,1,1,-42.67,-10.67,9.14,60.96,12.80,17.07,4.27,3866.22,TARP,TARP,905.80,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, LAB_FLR_4,0.0,0.00,0.00,0.00,-20.75,17.40,14.94,1,1,1,-33.58,-10.67,9.14,28.96,12.80,17.07,4.27,1129.43,TARP,TARP,264.77,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_4,0.0,0.00,0.00,0.00,-13.04,41.59,14.94,1,1,1,-42.67,2.43E-015,4.57,65.53,12.80,17.07,4.27,2418.88,TARP,TARP,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_4,0.0,0.00,0.00,0.00,-40.30,28.14,14.94,1,1,1,-53.34,-10.67,4.57,65.53,12.80,17.07,4.27,2418.88,TARP,TARP,566.71,45.53,45.53,0.00,15,0,0,Yes
 Zone Information, DINING_FLR_5,0.0,0.00,0.00,0.00,-11.43,54.86,19.21,1,1,1,-22.86,4.29E-015,39.62,70.10,17.07,21.34,4.27,2974.04,TARP,TARP,696.77,227.67,191.90,35.77,6,1,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_5,0.0,0.00,0.00,0.00,-21.34,27.43,19.21,1,1,1,-42.67,2.43E-015,15.24,39.62,17.07,21.34,4.27,4441.23,TARP,TARP,1040.51,104.08,104.08,0.00,7,0,0,Yes
 Zone Information, KITCHEN_FLR_5,0.0,0.00,0.00,0.00,-38.10,54.86,19.21,1,1,1,-53.34,-22.86,39.62,70.10,17.07,21.34,4.27,3965.37,TARP,TARP,929.03,260.20,260.20,0.00,7,0,0,Yes
 Zone Information, OFFICE1_FLR_5,0.0,0.00,0.00,0.00,-3.81,4.57,19.21,1,1,1,-7.62,5.60E-016,0.00,9.14,17.07,21.34,4.27,297.50,TARP,TARP,69.70,71.56,53.58,17.99,6,2,0,Yes
 Zone Information, OFFICE2_MULT5_FLR_5,0.0,0.00,0.00,0.00,-11.43,4.57,19.21,1,5,1,-15.24,-7.62,4.67E-016,9.14,17.07,21.34,4.27,297.41,TARP,TARP,69.68,32.52,24.34,8.18,6,1,0,Yes
 Zone Information, OFFICE3_FLR_5,0.0,0.00,0.00,0.00,-49.53,4.57,19.21,1,1,1,-53.34,-45.72,2.80E-015,9.14,17.07,21.34,4.27,297.41,TARP,TARP,69.68,71.55,53.57,17.99,6,2,0,Yes
 Zone Information, OFFICE4_MULT6_FLR_5,0.0,0.00,0.00,0.00,-51.05,10.67,19.21,1,6,1,-53.34,-48.77,9.14,12.19,17.07,21.34,4.27,59.50,TARP,TARP,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, CORRIDOR_FLR_5,0.0,0.00,0.00,0.00,-34.61,21.12,19.21,1,1,1,-53.34,9.33E-016,9.14,39.62,17.07,21.34,4.27,2141.32,TARP,TARP,501.68,78.06,78.06,0.00,10,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT,3739.35,100.6,37.175,2.690E-002,6.410,8.070,0.000,0.000,0.000,0.000,14.480,No
 Zone Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1,27.87,6.0,4.647,0.215,13.600,16.140,0.000,0.000,0.000,0.000,29.740,No
 Zone Internal Gains Nominal, ER_TRAUMA1_FLR_1,27.87,6.0,4.647,0.215,13.600,43.040,0.000,0.000,0.000,0.000,56.640,No
 Zone Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1,27.87,6.0,4.647,0.215,13.600,16.140,0.000,0.000,0.000,0.000,29.740,No
 Zone Internal Gains Nominal, ER_TRAUMA2_FLR_1,27.87,6.0,4.647,0.215,13.600,43.040,0.000,0.000,0.000,0.000,56.640,No
 Zone Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1,27.87,6.0,4.647,0.215,13.600,21.527,0.000,0.000,0.000,0.000,35.127,No
 Zone Internal Gains Nominal, OFFICE1_MULT4_FLR_1,13.94,1.1,13.272,7.535E-002,7.465,11.840,0.000,0.000,0.000,0.000,19.305,No
 Zone Internal Gains Nominal, LOBBY_RECORDS_FLR_1,1474.81,21.2,69.703,1.435E-002,7.935,1.080,0.000,0.000,0.000,0.000,9.015,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_1,569.03,30.6,18.581,5.382E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
 Zone Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,69.703,1.435E-002,9.837,14.630,0.000,0.000,0.000,0.000,24.467,No
 Zone Internal Gains Nominal, OR1_FLR_2,55.74,3.0,18.588,5.380E-002,23.621,43.040,0.000,0.000,0.000,0.000,66.661,No
 Zone Internal Gains Nominal, OR2_MULT5_FLR_2,55.74,3.0,18.588,5.380E-002,23.621,43.040,0.000,0.000,0.000,0.000,66.661,No
 Zone Internal Gains Nominal, OR3_FLR_2,55.74,3.0,18.588,5.380E-002,23.621,43.040,0.000,0.000,0.000,0.000,66.661,No
 Zone Internal Gains Nominal, OR4_FLR_2,222.97,12.0,18.587,5.380E-002,23.621,43.040,0.000,0.000,0.000,0.000,66.661,No
 Zone Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2,20.90,1.1,18.591,5.379E-002,12.066,32.280,0.000,0.000,0.000,0.000,44.346,No
 Zone Internal Gains Nominal, IC_PATROOM2_FLR_2,27.87,1.5,18.588,5.380E-002,12.066,32.280,0.000,0.000,0.000,0.000,44.346,No
 Zone Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2,20.90,1.1,18.591,5.379E-002,12.066,32.280,0.000,0.000,0.000,0.000,44.346,No
 Zone Internal Gains Nominal, ICU_FLR_2,617.96,33.2,18.588,5.380E-002,12.066,32.280,0.000,0.000,0.000,0.000,44.346,No
 Zone Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,69.703,1.435E-002,10.942,21.520,0.000,0.000,0.000,0.000,32.462,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_2,569.03,6.1,92.936,1.076E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
 Zone Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,69.703,1.435E-002,9.285,11.190,0.000,0.000,0.000,0.000,20.475,No
 Zone Internal Gains Nominal, PATROOM1_MULT10_FLR_3,20.90,1.1,18.591,5.379E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM2_FLR_3,34.84,1.9,18.587,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM3_MULT10_FLR_3,20.21,1.1,18.586,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM4_FLR_3,34.84,1.9,18.587,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM5_MULT10_FLR_3,20.90,1.1,18.591,5.379E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PHYSTHERAPY_FLR_3,487.74,26.2,18.587,5.380E-002,8.385,16.140,0.000,0.000,0.000,0.000,24.525,No
 Zone Internal Gains Nominal, PATROOM6_FLR_3,27.87,1.5,18.588,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM7_MULT10_FLR_3,20.21,1.1,18.586,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM8_FLR_3,27.87,1.5,18.588,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_3,905.80,13.0,69.703,1.435E-002,9.285,11.190,0.000,0.000,0.000,0.000,20.475,No
 Zone Internal Gains Nominal, LAB_FLR_3,264.77,14.2,18.588,5.380E-002,12.373,43.040,0.000,0.000,0.000,0.000,55.413,No
 Zone Internal Gains Nominal, CORRIDOR_SE_FLR_3,566.71,6.1,92.937,1.076E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
 Zone Internal Gains Nominal, CORRIDOR_NW_FLR_3,566.71,6.1,92.937,1.076E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
 Zone Internal Gains Nominal, PATROOM1_MULT10_FLR_4,20.90,1.1,18.591,5.379E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM2_FLR_4,34.84,1.9,18.587,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM3_MULT10_FLR_4,20.21,1.1,18.586,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM4_FLR_4,34.84,1.9,18.587,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM5_MULT10_FLR_4,20.90,1.1,18.591,5.379E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, RADIOLOGY_FLR_4,487.74,26.2,18.587,5.380E-002,9.612,107.639,0.000,0.000,0.000,0.000,117.251,No
 Zone Internal Gains Nominal, PATROOM6_FLR_4,27.87,1.5,18.588,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM7_MULT10_FLR_4,20.21,1.1,18.586,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, PATROOM8_FLR_4,27.87,1.5,18.588,5.380E-002,7.976,21.520,0.000,0.000,0.000,0.000,29.496,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_4,905.80,13.0,69.703,1.435E-002,9.285,11.190,0.000,0.000,0.000,0.000,20.475,No
 Zone Internal Gains Nominal, LAB_FLR_4,264.77,14.2,18.588,5.380E-002,12.373,43.040,0.000,0.000,0.000,0.000,55.413,No
 Zone Internal Gains Nominal, CORRIDOR_SE_FLR_4,566.71,6.1,92.937,1.076E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
 Zone Internal Gains Nominal, CORRIDOR_NW_FLR_4,566.71,6.1,92.937,1.076E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
 Zone Internal Gains Nominal, DINING_FLR_5,696.77,75.0,9.294,0.108,3.681,10.760,0.000,0.000,0.000,0.000,14.441,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_5,1040.51,14.9,69.703,1.435E-002,9.285,11.190,0.000,0.000,0.000,0.000,20.475,No
 Zone Internal Gains Nominal, KITCHEN_FLR_5,929.03,50.0,18.587,5.380E-002,12.169,81.803,161.400,0.000,0.000,0.000,255.372,No
 Zone Internal Gains Nominal, OFFICE1_FLR_5,69.70,5.2,13.276,7.532E-002,7.204,10.760,0.000,0.000,0.000,0.000,17.964,No
 Zone Internal Gains Nominal, OFFICE2_MULT5_FLR_5,69.68,5.2,13.276,7.532E-002,7.465,10.760,0.000,0.000,0.000,0.000,18.225,No
 Zone Internal Gains Nominal, OFFICE3_FLR_5,69.68,5.2,13.276,7.532E-002,7.465,10.760,0.000,0.000,0.000,0.000,18.225,No
 Zone Internal Gains Nominal, OFFICE4_MULT6_FLR_5,13.94,1.1,13.272,7.535E-002,7.465,10.760,0.000,0.000,0.000,0.000,18.225,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_5,501.68,5.4,92.936,1.076E-002,6.114,0.000,0.000,0.000,0.000,0.000,6.114,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, BASEMENT,BLDG_OCC_SCH,BASEMENT,3739.35,100.6,100.6,2.690E-002,37.175,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,101,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1,BLDG_OCC_EXTD_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.647,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ER_TRAUMA1_FLR_1,BLDG_OCC_EXTD_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,6.0,0.215,4.647,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1,BLDG_OCC_EXTD_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.647,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ER_TRAUMA2_FLR_1,BLDG_OCC_EXTD_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,6.0,0.215,4.647,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1,BLDG_OCC_EXTD_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.647,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICE1_MULT4_FLR_1,BLDG_OCC_SCH,OFFICE1_MULT4_FLR_1,13.94,1.1,1.1,7.535E-002,13.272,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_RECORDS_FLR_1,BLDG_OCC_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.2,21.2,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,21,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_1,BLDG_OCC_EXTD_SCH,CORRIDOR_FLR_1,569.03,30.6,30.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,31,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1,BLDG_OCC_EXTD_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,17.7,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OR1_FLR_2,BLDG_OCC_SCH,OR1_FLR_2,55.74,3.0,3.0,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OR2_MULT5_FLR_2,BLDG_OCC_SCH,OR2_MULT5_FLR_2,55.74,3.0,3.0,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OR3_FLR_2,BLDG_OCC_SCH,OR3_FLR_2,55.74,3.0,3.0,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OR4_FLR_2,BLDG_OCC_SCH,OR4_FLR_2,222.97,12.0,12.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2,BLDG_OCC_EXTD_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,1.1,5.379E-002,18.591,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, IC_PATROOM2_FLR_2,BLDG_OCC_EXTD_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1.5,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2,BLDG_OCC_EXTD_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,1.1,5.379E-002,18.591,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ICU_FLR_2,BLDG_OCC_EXTD_SCH,ICU_FLR_2,617.96,33.2,33.2,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,33,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2,BLDG_OCC_EXTD_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,9.6,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_2,BLDG_OCC_EXTD_SCH,CORRIDOR_FLR_2,569.03,6.1,6.1,1.076E-002,92.936,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2,BLDG_OCC_EXTD_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,14.5,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM1_MULT10_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,1.1,5.379E-002,18.591,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM2_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM2_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM3_MULT10_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.586,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM4_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM4_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM5_MULT10_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,1.1,5.379E-002,18.591,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PHYSTHERAPY_FLR_3,BLDG_OCC_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM6_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM6_FLR_3,27.87,1.5,1.5,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM7_MULT10_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.586,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM8_FLR_3,BLDG_OCC_EXTD_SCH,PATROOM8_FLR_3,27.87,1.5,1.5,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_3,BLDG_OCC_EXTD_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,13.0,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LAB_FLR_3,BLDG_OCC_SCH,LAB_FLR_3,264.77,14.2,14.2,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_SE_FLR_3,BLDG_OCC_EXTD_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,6.1,1.076E-002,92.937,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_NW_FLR_3,BLDG_OCC_EXTD_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,6.1,1.076E-002,92.937,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM1_MULT10_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,1.1,5.379E-002,18.591,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM2_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM2_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM3_MULT10_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.586,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM4_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM4_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM5_MULT10_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,1.1,5.379E-002,18.591,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, RADIOLOGY_FLR_4,BLDG_OCC_SCH,RADIOLOGY_FLR_4,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,26,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM6_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM6_FLR_4,27.87,1.5,1.5,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM7_MULT10_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.586,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PATROOM8_FLR_4,BLDG_OCC_EXTD_SCH,PATROOM8_FLR_4,27.87,1.5,1.5,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_4,BLDG_OCC_EXTD_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,13.0,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LAB_FLR_4,BLDG_OCC_SCH,LAB_FLR_4,264.77,14.2,14.2,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_SE_FLR_4,BLDG_OCC_EXTD_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,6.1,1.076E-002,92.937,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_NW_FLR_4,BLDG_OCC_EXTD_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,6.1,1.076E-002,92.937,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, DINING_FLR_5,BLDG_OCC_EXTD_SCH,DINING_FLR_5,696.77,75.0,75.0,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,75,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_5,BLDG_OCC_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,14.9,1.435E-002,69.703,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, KITCHEN_FLR_5,BLDG_OCC_EXTD_SCH,KITCHEN_FLR_5,929.03,50.0,50.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,50,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICE1_FLR_5,BLDG_OCC_SCH,OFFICE1_FLR_5,69.70,5.2,5.2,7.532E-002,13.276,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICE2_MULT5_FLR_5,BLDG_OCC_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,5.2,7.532E-002,13.276,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICE3_FLR_5,BLDG_OCC_SCH,OFFICE3_FLR_5,69.68,5.2,5.2,7.532E-002,13.276,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, OFFICE4_MULT6_FLR_5,BLDG_OCC_SCH,OFFICE4_MULT6_FLR_5,13.94,1.1,1.1,7.535E-002,13.272,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_5,BLDG_OCC_EXTD_SCH,CORRIDOR_FLR_5,501.68,5.4,5.4,1.076E-002,92.936,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BASEMENT_LIGHTS,LTG_SCH0_BASEMENT,BASEMENT,3739.35,100.6,23967.446,6.410,238.272,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,23967.446
 Lights Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1_LIGHTS,LTG_SCH2_ER,ER_EXAM1_MULT4_FLR_1,27.87,6.0,379.050,13.600,63.200,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,379.050
 Lights Internal Gains Nominal, ER_TRAUMA1_FLR_1_LIGHTS,LTG_SCH2_ER,ER_TRAUMA1_FLR_1,27.87,6.0,379.050,13.600,63.200,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,379.050
 Lights Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1_LIGHTS,LTG_SCH2_ER,ER_EXAM3_MULT4_FLR_1,27.87,6.0,379.050,13.600,63.200,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,379.050
 Lights Internal Gains Nominal, ER_TRAUMA2_FLR_1_LIGHTS,LTG_SCH2_ER,ER_TRAUMA2_FLR_1,27.87,6.0,379.050,13.600,63.200,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,379.050
 Lights Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1_LIGHTS,LTG_SCH2_ER,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,379.050,13.600,63.200,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,379.050
 Lights Internal Gains Nominal, OFFICE1_MULT4_FLR_1_LIGHTS,LTG_SCH1_OFFICE,OFFICE1_MULT4_FLR_1,13.94,1.1,104.025,7.465,99.071,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,104.025
 Lights Internal Gains Nominal, LOBBY_RECORDS_FLR_1_LIGHTS,LTG_SCH3_RECORD,LOBBY_RECORDS_FLR_1,1474.81,21.2,11702.844,7.935,553.101,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,11702.844
 Lights Internal Gains Nominal, CORRIDOR_FLR_1_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_FLR_1,569.03,30.6,3479.208,6.114,113.607,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3479.208
 Lights Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1_LIGHTS,LTG_SCH5_NURSESTN_LOBBY1,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,12154.856,9.837,685.673,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,12154.856
 Lights Internal Gains Nominal, OR1_FLR_2_LIGHTS,LTG_SCH6_OR,OR1_FLR_2,55.74,3.0,1316.699,23.621,439.075,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1316.699
 Lights Internal Gains Nominal, OR2_MULT5_FLR_2_LIGHTS,LTG_SCH6_OR,OR2_MULT5_FLR_2,55.74,3.0,1316.699,23.621,439.075,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1316.699
 Lights Internal Gains Nominal, OR3_FLR_2_LIGHTS,LTG_SCH6_OR,OR3_FLR_2,55.74,3.0,1316.699,23.621,439.075,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1316.699
 Lights Internal Gains Nominal, OR4_FLR_2_LIGHTS,LTG_SCH6_OR,OR4_FLR_2,222.97,12.0,5266.795,23.621,439.061,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,5266.795
 Lights Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2_LIGHTS,LTG_SCH7_IC,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,252.225,12.066,224.319,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,252.225
 Lights Internal Gains Nominal, IC_PATROOM2_FLR_2_LIGHTS,LTG_SCH7_IC,IC_PATROOM2_FLR_2,27.87,1.5,336.300,12.066,224.289,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,336.300
 Lights Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2_LIGHTS,LTG_SCH7_IC,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,252.225,12.066,224.319,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,252.225
 Lights Internal Gains Nominal, ICU_FLR_2_LIGHTS,LTG_SCH7_IC,ICU_FLR_2,617.96,33.2,7456.563,12.066,224.283,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,7456.563
 Lights Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2_LIGHTS,LTG_SCH8_NURSSTN,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,7317.324,10.942,762.650,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,7317.324
 Lights Internal Gains Nominal, CORRIDOR_FLR_2_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_FLR_2,569.03,6.1,3479.208,6.114,568.238,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3479.208
 Lights Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2_LIGHTS,LTG_SCH9_NURSESTN_LOBBY2,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,9402.330,9.285,647.187,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,9402.330
 Lights Internal Gains Nominal, PATROOM1_MULT10_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM1_MULT10_FLR_3,20.90,1.1,166.725,7.976,148.279,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,166.725
 Lights Internal Gains Nominal, PATROOM2_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM2_FLR_3,34.84,1.9,277.875,7.976,148.247,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,277.875
 Lights Internal Gains Nominal, PATROOM3_MULT10_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM3_MULT10_FLR_3,20.21,1.1,161.182,7.976,148.240,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,161.182
 Lights Internal Gains Nominal, PATROOM4_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM4_FLR_3,34.84,1.9,277.875,7.976,148.247,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,277.875
 Lights Internal Gains Nominal, PATROOM5_MULT10_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM5_MULT10_FLR_3,20.90,1.1,166.725,7.976,148.279,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,166.725
 Lights Internal Gains Nominal, PHYSTHERAPY_FLR_3_LIGHTS,LTG_SCH11_PHYSICAL_THERAPY,PHYSTHERAPY_FLR_3,487.74,26.2,4089.747,8.385,155.857,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,4089.747
 Lights Internal Gains Nominal, PATROOM6_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM6_FLR_3,27.87,1.5,222.300,7.976,148.259,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,222.300
 Lights Internal Gains Nominal, PATROOM7_MULT10_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM7_MULT10_FLR_3,20.21,1.1,161.182,7.976,148.240,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,161.182
 Lights Internal Gains Nominal, PATROOM8_FLR_3_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM8_FLR_3,27.87,1.5,222.300,7.976,148.259,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,222.300
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_3_LIGHTS,LTG_SCH9_NURSESTN_LOBBY2,NURSESTN_LOBBY_FLR_3,905.80,13.0,8410.341,9.285,647.188,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,8410.341
 Lights Internal Gains Nominal, LAB_FLR_3_LIGHTS,LTG_SCH12_LAB,LAB_FLR_3,264.77,14.2,3276.072,12.373,229.987,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3276.072
 Lights Internal Gains Nominal, CORRIDOR_SE_FLR_3_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_SE_FLR_3,566.71,6.1,3465.007,6.114,568.239,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3465.007
 Lights Internal Gains Nominal, CORRIDOR_NW_FLR_3_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_NW_FLR_3,566.71,6.1,3465.007,6.114,568.239,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3465.007
 Lights Internal Gains Nominal, PATROOM1_MULT10_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM1_MULT10_FLR_4,20.90,1.1,166.725,7.976,148.279,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,166.725
 Lights Internal Gains Nominal, PATROOM2_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM2_FLR_4,34.84,1.9,277.875,7.976,148.247,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,277.875
 Lights Internal Gains Nominal, PATROOM3_MULT10_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM3_MULT10_FLR_4,20.21,1.1,161.182,7.976,148.240,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,161.182
 Lights Internal Gains Nominal, PATROOM4_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM4_FLR_4,34.84,1.9,277.875,7.976,148.247,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,277.875
 Lights Internal Gains Nominal, PATROOM5_MULT10_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM5_MULT10_FLR_4,20.90,1.1,166.725,7.976,148.279,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,166.725
 Lights Internal Gains Nominal, RADIOLOGY_FLR_4_LIGHTS,LTG_SCH13_RADIOLOGY,RADIOLOGY_FLR_4,487.74,26.2,4688.247,9.612,178.665,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,4688.247
 Lights Internal Gains Nominal, PATROOM6_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM6_FLR_4,27.87,1.5,222.300,7.976,148.259,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,222.300
 Lights Internal Gains Nominal, PATROOM7_MULT10_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM7_MULT10_FLR_4,20.21,1.1,161.182,7.976,148.240,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,161.182
 Lights Internal Gains Nominal, PATROOM8_FLR_4_LIGHTS,LTG_SCH10_PATIENT_ROOM,PATROOM8_FLR_4,27.87,1.5,222.300,7.976,148.259,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,222.300
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_4_LIGHTS,LTG_SCH9_NURSESTN_LOBBY2,NURSESTN_LOBBY_FLR_4,905.80,13.0,8410.341,9.285,647.188,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,8410.341
 Lights Internal Gains Nominal, LAB_FLR_4_LIGHTS,LTG_SCH12_LAB,LAB_FLR_4,264.77,14.2,3276.072,12.373,229.987,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3276.072
 Lights Internal Gains Nominal, CORRIDOR_SE_FLR_4_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_SE_FLR_4,566.71,6.1,3465.007,6.114,568.239,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3465.007
 Lights Internal Gains Nominal, CORRIDOR_NW_FLR_4_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_NW_FLR_4,566.71,6.1,3465.007,6.114,568.239,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3465.007
 Lights Internal Gains Nominal, DINING_FLR_5_LIGHTS,LTG_SCH14_DINING,DINING_FLR_5,696.77,75.0,2564.995,3.681,34.212,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2564.995
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_5_LIGHTS,LTG_SCH9_NURSESTN_LOBBY2,NURSESTN_LOBBY_FLR_5,1040.51,14.9,9661.109,9.285,647.185,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,9661.109
 Lights Internal Gains Nominal, KITCHEN_FLR_5_LIGHTS,LTG_SCH15_KITCHEN,KITCHEN_FLR_5,929.03,50.0,11304.988,12.169,226.182,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,11304.988
 Lights Internal Gains Nominal, OFFICE1_FLR_5_LIGHTS,LTG_SCH_OFFICE1_FLR_5,OFFICE1_FLR_5,69.70,5.2,502.088,7.204,95.639,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,502.088
 Lights Internal Gains Nominal, OFFICE2_MULT5_FLR_5_LIGHTS,LTG_SCH1_OFFICE,OFFICE2_MULT5_FLR_5,69.68,5.2,520.125,7.465,99.103,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,520.125
 Lights Internal Gains Nominal, OFFICE3_FLR_5_LIGHTS,LTG_SCH1_OFFICE,OFFICE3_FLR_5,69.68,5.2,520.125,7.465,99.103,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,520.125
 Lights Internal Gains Nominal, OFFICE4_MULT6_FLR_5_LIGHTS,LTG_SCH1_OFFICE,OFFICE4_MULT6_FLR_5,13.94,1.1,104.025,7.465,99.071,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,104.025
 Lights Internal Gains Nominal, CORRIDOR_FLR_5_LIGHTS,LTG_SCH4_CORRIDOR,CORRIDOR_FLR_5,501.68,5.4,3067.383,6.114,568.234,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3067.383
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BASEMENT_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BASEMENT,3739.35,100.6,30176.533,8.070,300.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,30176.533
 ElectricEquipment Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,449.837,16.140,75.003,0.000,0.500,0.000,0.500,MiscPlug,0.000,449.837
 ElectricEquipment Internal Gains Nominal, ER_TRAUMA1_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1199.564,43.040,200.007,0.000,0.500,0.000,0.500,MiscPlug,0.000,1199.564
 ElectricEquipment Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,449.837,16.140,75.003,0.000,0.500,0.000,0.500,MiscPlug,0.000,449.837
 ElectricEquipment Internal Gains Nominal, ER_TRAUMA2_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1199.564,43.040,200.007,0.000,0.500,0.000,0.500,MiscPlug,0.000,1199.564
 ElectricEquipment Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,599.980,21.527,100.037,0.000,0.500,0.000,0.500,MiscPlug,0.000,599.980
 ElectricEquipment Internal Gains Nominal, OFFICE1_MULT4_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE1_MULT4_FLR_1,13.94,1.1,164.996,11.840,157.139,0.000,0.500,0.000,0.500,MiscPlug,0.000,164.996
 ElectricEquipment Internal Gains Nominal, LOBBY_RECORDS_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.2,1592.796,1.080,75.279,0.000,0.500,0.000,0.500,MiscPlug,0.000,1592.796
 ElectricEquipment Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,18076.981,14.630,1019.749,0.000,0.500,0.000,0.500,MiscPlug,0.000,18076.981
 ElectricEquipment Internal Gains Nominal, OR1_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OR1_FLR_2,55.74,3.0,2399.128,43.040,800.029,0.000,0.500,0.000,0.500,MiscPlug,0.000,2399.128
 ElectricEquipment Internal Gains Nominal, OR2_MULT5_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OR2_MULT5_FLR_2,55.74,3.0,2399.128,43.040,800.029,0.000,0.500,0.000,0.500,MiscPlug,0.000,2399.128
 ElectricEquipment Internal Gains Nominal, OR3_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OR3_FLR_2,55.74,3.0,2399.128,43.040,800.029,0.000,0.500,0.000,0.500,MiscPlug,0.000,2399.128
 ElectricEquipment Internal Gains Nominal, OR4_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OR4_FLR_2,222.97,12.0,9596.512,43.040,800.003,0.000,0.500,0.000,0.500,MiscPlug,0.000,9596.512
 ElectricEquipment Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,674.755,32.280,600.102,0.000,0.500,0.000,0.500,MiscPlug,0.000,674.755
 ElectricEquipment Internal Gains Nominal, IC_PATROOM2_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,IC_PATROOM2_FLR_2,27.87,1.5,899.673,32.280,600.022,0.000,0.500,0.000,0.500,MiscPlug,0.000,899.673
 ElectricEquipment Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,674.755,32.280,600.102,0.000,0.500,0.000,0.500,MiscPlug,0.000,674.755
 ElectricEquipment Internal Gains Nominal, ICU_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ICU_FLR_2,617.96,33.2,19947.893,32.280,600.005,0.000,0.500,0.000,0.500,MiscPlug,0.000,19947.893
 ElectricEquipment Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,14391.883,21.520,1499.998,0.000,0.500,0.000,0.500,MiscPlug,0.000,14391.883
 ElectricEquipment Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,11331.477,11.190,779.975,0.000,0.500,0.000,0.500,MiscPlug,0.000,11331.477
 ElectricEquipment Internal Gains Nominal, PATROOM1_MULT10_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.068,0.000,0.500,0.000,0.500,MiscPlug,0.000,449.837
 ElectricEquipment Internal Gains Nominal, PATROOM2_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM2_FLR_3,34.84,1.9,749.728,21.520,399.983,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM3_MULT10_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,434.881,21.520,399.964,0.000,0.500,0.000,0.500,MiscPlug,0.000,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM4_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM4_FLR_3,34.84,1.9,749.728,21.520,399.983,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM5_MULT10_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.068,0.000,0.500,0.000,0.500,MiscPlug,0.000,449.837
 ElectricEquipment Internal Gains Nominal, PHYSTHERAPY_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,7872.139,16.140,300.001,0.000,0.500,0.000,0.500,MiscPlug,0.000,7872.139
 ElectricEquipment Internal Gains Nominal, PATROOM6_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM6_FLR_3,27.87,1.5,599.782,21.520,400.015,0.000,0.500,0.000,0.500,MiscPlug,0.000,599.782
 ElectricEquipment Internal Gains Nominal, PATROOM7_MULT10_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,434.881,21.520,399.964,0.000,0.500,0.000,0.500,MiscPlug,0.000,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM8_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM8_FLR_3,27.87,1.5,599.782,21.520,400.015,0.000,0.500,0.000,0.500,MiscPlug,0.000,599.782
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,10135.954,11.190,779.977,0.000,0.500,0.000,0.500,MiscPlug,0.000,10135.954
 ElectricEquipment Internal Gains Nominal, LAB_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LAB_FLR_3,264.77,14.2,11395.859,43.040,800.013,0.000,0.500,0.000,0.500,MiscPlug,0.000,11395.859
 ElectricEquipment Internal Gains Nominal, PATROOM1_MULT10_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.068,0.000,0.500,0.000,0.500,MiscPlug,0.000,449.837
 ElectricEquipment Internal Gains Nominal, PATROOM2_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM2_FLR_4,34.84,1.9,749.728,21.520,399.983,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM3_MULT10_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,434.881,21.520,399.964,0.000,0.500,0.000,0.500,MiscPlug,0.000,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM4_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM4_FLR_4,34.84,1.9,749.728,21.520,399.983,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.728
 ElectricEquipment Internal Gains Nominal, PATROOM5_MULT10_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.068,0.000,0.500,0.000,0.500,MiscPlug,0.000,449.837
 ElectricEquipment Internal Gains Nominal, RADIOLOGY_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,RADIOLOGY_FLR_4,487.74,26.2,52499.895,107.639,2000.728,0.000,0.500,0.000,0.500,MiscPlug,0.000,52499.895
 ElectricEquipment Internal Gains Nominal, PATROOM6_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM6_FLR_4,27.87,1.5,599.782,21.520,400.015,0.000,0.500,0.000,0.500,MiscPlug,0.000,599.782
 ElectricEquipment Internal Gains Nominal, PATROOM7_MULT10_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,434.881,21.520,399.964,0.000,0.500,0.000,0.500,MiscPlug,0.000,434.881
 ElectricEquipment Internal Gains Nominal, PATROOM8_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,PATROOM8_FLR_4,27.87,1.5,599.782,21.520,400.015,0.000,0.500,0.000,0.500,MiscPlug,0.000,599.782
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,10135.954,11.190,779.977,0.000,0.500,0.000,0.500,MiscPlug,0.000,10135.954
 ElectricEquipment Internal Gains Nominal, LAB_FLR_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LAB_FLR_4,264.77,14.2,11395.859,43.040,800.013,0.000,0.500,0.000,0.500,MiscPlug,0.000,11395.859
 ElectricEquipment Internal Gains Nominal, DINING_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,DINING_FLR_5,696.77,75.0,7497.275,10.760,100.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,7497.275
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,11643.352,11.190,779.973,0.000,0.500,0.000,0.500,MiscPlug,0.000,11643.352
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_EXTD_SCH,KITCHEN_FLR_5,929.03,50.0,74972.753,80.700,1500.001,0.000,0.500,0.000,0.500,Cooking,0.000,74972.753
 ElectricEquipment Internal Gains Nominal, OFFICE1_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE1_FLR_5,69.70,5.2,749.924,10.760,142.848,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.924
 ElectricEquipment Internal Gains Nominal, OFFICE2_MULT5_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,749.728,10.760,142.851,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.728
 ElectricEquipment Internal Gains Nominal, OFFICE3_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE3_FLR_5,69.68,5.2,749.728,10.760,142.851,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.728
 ElectricEquipment Internal Gains Nominal, OFFICE4_MULT6_FLR_5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE4_MULT6_FLR_5,13.94,1.1,149.946,10.760,142.805,0.000,0.500,0.000,0.500,MiscPlug,0.000,149.946
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5_REACH-IN-FREEZER,ALWAYS_ON,KITCHEN_FLR_5,929.03,50.0,555.000,0.597,11.104,0.000,0.250,0.000,0.750,ReachInFreezer,555.000,555.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5_REACH-IN-REFRIGERATOR,ALWAYS_ON,KITCHEN_FLR_5,929.03,50.0,470.000,0.506,9.403,0.000,0.250,0.000,0.750,ReachInRefrigerator,470.000,470.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_FLR_5_MISCPLUGGAS_EQUIP,BLDG_EQUIP_EXTD_SCH,KITCHEN_FLR_5,929.03,50.0,149945.507,161.400,3000.002,0.000,0.500,0.000,0.500,Cooking,0.000,149945.507
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,SWINGING DOOR_CON,   1,   1,   1,   0.167,      2.101    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,  0.4760    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       2.1009573    ,       2.1009573    ,       2.1009573    
 Construction CTF,OVERHEAD DOOR_CON,   2,   1,   1,   0.167,      1.760    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OVERHEAD DOOR_CON PANEL,  0.0000,         0.000,      0.000,        0.000,  0.5681    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       1.7602615    ,       1.7602615    ,       1.7602615    
 Construction CTF,INTERIORFURNISHINGS,   3,   1,   9,   0.167,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   9,     -0.27580628E-02,      0.97439125E-12,     -0.27580628E-02,      0.28516790E-03
 CTF,   8,      0.73590997E-01,      0.21837543E-08,      0.73590997E-01,     -0.77836043E-02
 CTF,   7,     -0.82599318    ,      0.23162835E-06,     -0.82599318    ,      0.89703933E-01
 CTF,   6,       5.1113916    ,      0.48671053E-05,       5.1113916    ,     -0.57224845    
 CTF,   5,      -19.214933    ,      0.30163627E-04,      -19.214933    ,       2.2266322    
 CTF,   4,       45.557404    ,      0.63181060E-04,       45.557404    ,      -5.4853312    
 CTF,   3,      -68.275533    ,      0.44785456E-04,      -68.275533    ,       8.5710568    
 CTF,   2,       62.555368    ,      0.93952058E-05,       62.555368    ,      -8.2111738    
 CTF,   1,      -31.904423    ,      0.39200004E-06,      -31.904423    ,       4.3886678    
 CTF,   0,       6.9260389    ,      0.77047546E-09,       6.9260389    
 Construction CTF,AIR_WALL,   4,   1,   1,   0.167,      4.809    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,AIR_WALL_MATERIAL,  0.0000,         0.000,      0.000,        0.000,  0.2079    
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       4.8088691    ,       4.8088691    ,       4.8088691    
 Construction CTF,INT_WALL,   8,   2,   4,   0.167,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.68458728E-09,      0.26079551E-09,      0.68458728E-09,     -0.34507121E-18
 CTF,   3,     -0.72180374E-03,      0.24295686E-03,     -0.72180374E-03,      0.69691454E-09
 CTF,   2,      0.83054762    ,      0.27682775    ,      0.83054762    ,     -0.35168967E-03
 CTF,   1,      -12.650482    ,       3.3590720    ,      -12.650482    ,      0.19281313    
 CTF,   0,       16.907513    ,       1.4507143    ,       16.907513    
 Construction CTF,EXT_SLAB_8IN_WITH_CARPET,   9,   2,   7,   0.167,      3.285    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE FLOOR,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,     -0.18651654E-16,     -0.16428647E-15,     -0.26578847E-08,     -0.25364002E-17
 CTF,   6,      0.67402962E-01,      0.99142722E-07,      0.38101547E-02,     -0.76639482E-03
 CTF,   5,      -1.8580732    ,      0.49502125E-04,     -0.10651409    ,      0.21891119E-01
 CTF,   4,       18.220105    ,      0.12801333E-02,       1.0775450    ,     -0.22586539    
 CTF,   3,      -79.928293    ,      0.66708484E-02,      -4.9803755    ,       1.0625663    
 CTF,   2,       166.43177    ,      0.75131194E-02,       11.128837    ,      -2.4125483    
 CTF,   1,      -159.97298    ,      0.18548900E-02,      -11.587784    ,       2.5494418    
 CTF,   0,       57.057412    ,      0.52755123E-04,       4.4818272    
 Construction CTF,INT_SLAB_FLOOR,  13,   2,   7,   0.167,      3.839    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,      0.43260499E-16,      0.34524919E-16,      0.52793240E-17,       0.0000000    
 CTF,   6,      0.69434179E-09,      0.98085174E-11,      0.18162501E-10,     -0.40870994E-12
 CTF,   5,     -0.12888762E-04,      0.28373718E-06,     -0.16918523E-06,      0.92361873E-08
 CTF,   4,      0.25174112E-01,      0.33697681E-03,      0.22646198E-03,     -0.31467795E-04
 CTF,   3,      -3.7600775    ,      0.27170599E-01,     -0.48495626E-01,      0.94171705E-02
 CTF,   2,       51.553741    ,      0.22121684    ,       1.2284947    ,     -0.25833933    
 CTF,   1,      -128.86110    ,      0.21944682    ,      -5.1479470    ,       1.1228340    
 CTF,   0,       81.526494    ,      0.16043334E-01,       4.4519351    
 Construction CTF,INT_SLAB_CEILING,  14,   2,   7,   0.167,      3.839    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,100MM NORMALWEIGHT CONCRETE FLOOR,  0.1016,         2.310,   2322.000,      832.000,  0.4398E-01
 CTF,   7,      0.52793240E-17,      0.34524919E-16,      0.43260499E-16,       0.0000000    
 CTF,   6,      0.18162501E-10,      0.98085174E-11,      0.69434179E-09,     -0.40870994E-12
 CTF,   5,     -0.16918523E-06,      0.28373718E-06,     -0.12888762E-04,      0.92361873E-08
 CTF,   4,      0.22646198E-03,      0.33697681E-03,      0.25174112E-01,     -0.31467795E-04
 CTF,   3,     -0.48495626E-01,      0.27170599E-01,      -3.7600775    ,      0.94171705E-02
 CTF,   2,       1.2284947    ,      0.22121684    ,       51.553741    ,     -0.25833933    
 CTF,   1,      -5.1479470    ,      0.21944682    ,      -128.86110    ,       1.1228340    
 CTF,   0,       4.4519351    ,      0.16043334E-01,       81.526494    
 Construction CTF,NONRES_ROOF,  18,   3,   3,   0.167,     0.1864    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,F13 BUILT-UP ROOFING,  0.0095,         0.160,   1120.000,     1460.000,  0.5938E-01
 Material CTF Summary,NONRES_ROOF_INSULATION,  0.0000,         0.000,      0.000,        0.000,   5.307    
 Material CTF Summary,F08 METAL SURFACE,  0.0008,        45.280,   7824.000,      500.000,  0.1767E-04
 CTF,   3,     -0.62854340E-06,      0.84784826E-09,     -0.38512804E-05,      0.91756347E-17
 CTF,   2,      0.78257096    ,      0.11428808E-02,       1.0614277    ,     -0.73836085E-06
 CTF,   1,      -21.991499    ,      0.76199851E-01,      -6.3161914    ,      0.20349372    
 CTF,   0,       21.357363    ,      0.71091016E-01,       5.4032014    
 Construction CTF,NONRES_EXT_WALL_GRD,  21,   3,   9,   0.167,     0.6370    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE WALL,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_GRD,  0.0000,         0.000,      0.000,        0.000,   1.402    
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   9,      0.55092209E-15,     -0.33038251E-15,     -0.16334029E-09,     -0.11838490E-16
 CTF,   8,      0.23784656E-07,      0.86673301E-13,      0.39757381E-03,     -0.27043973E-09
 CTF,   7,     -0.12830863E-01,      0.44234417E-08,     -0.23934018E-01,      0.14589159E-03
 CTF,   6,      0.42136165    ,      0.15291560E-05,      0.48570409    ,     -0.49364974E-02
 CTF,   5,      -5.3467986    ,      0.56786480E-04,      -4.5457130    ,      0.65121107E-01
 CTF,   4,       33.693825    ,      0.46224746E-03,       21.848387    ,     -0.43129720    
 CTF,   3,      -112.69607    ,      0.10030136E-02,      -56.430627    ,       1.5364306    
 CTF,   2,       198.58767    ,      0.56198587E-03,       78.615014    ,      -2.9238471    
 CTF,   1,      -171.70242    ,      0.59776706E-04,      -55.470676    ,       2.7550148    
 CTF,   0,       57.057407    ,      0.33884788E-06,       15.523594    
 Construction CTF,NONRES_EXT_WALL_MID,  22,   3,   9,   0.167,     0.7245    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE WALL,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_MID,  0.0000,         0.000,      0.000,        0.000,   1.213    
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   9,     -0.33483910E-14,      0.26972706E-16,     -0.15929211E-09,      0.71184638E-16
 CTF,   8,      0.23218259E-07,      0.98488955E-13,      0.39176620E-03,     -0.26399956E-09
 CTF,   7,     -0.12658044E-01,      0.50420420E-08,     -0.23685337E-01,      0.14392658E-03
 CTF,   6,      0.41666650    ,      0.17469674E-05,      0.48171704    ,     -0.48811527E-02
 CTF,   5,      -5.3009878    ,      0.65002253E-04,      -4.5151427    ,      0.64553066E-01
 CTF,   4,       33.491242    ,      0.53006578E-03,       21.729013    ,     -0.42860738    
 CTF,   3,      -112.26520    ,      0.11520018E-02,      -56.194680    ,       1.5302053    
 CTF,   2,       198.16080    ,      0.64638313E-03,       78.398411    ,      -2.9170680    
 CTF,   1,      -171.54481    ,      0.68844411E-04,      -55.407306    ,       2.7522525    
 CTF,   0,       57.057407    ,      0.39085058E-06,       15.533746    
 Construction CTF,NONRES_EXT_WALL_TOP,  23,   3,   9,   0.167,     0.7218    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE WALL,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,NONRES_EXTERIOR_WALL_INSULATION_TOP,  0.0000,         0.000,      0.000,        0.000,   1.218    
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   9,     -0.17210746E-14,      0.26063350E-16,     -0.15941368E-09,      0.44496920E-16
 CTF,   8,      0.23235373E-07,      0.98140355E-13,      0.39194237E-03,     -0.26419415E-09
 CTF,   7,     -0.12663289E-01,      0.50233826E-08,     -0.23692885E-01,      0.14398621E-03
 CTF,   6,      0.41680899    ,      0.17403814E-05,      0.48183810    ,     -0.48828323E-02
 CTF,   5,      -5.3023781    ,      0.64753317E-04,      -4.5160712    ,      0.64570306E-01
 CTF,   4,       33.497391    ,      0.52800714E-03,       21.732639    ,     -0.42868902    
 CTF,   3,      -112.27827    ,      0.11474719E-02,      -56.201847    ,       1.5303943    
 CTF,   2,       198.17376    ,      0.64381349E-03,       78.404989    ,      -2.9172738    
 CTF,   1,      -171.54960    ,      0.68567967E-04,      -55.409229    ,       2.7523363    
 CTF,   0,       57.057407    ,      0.38926416E-06,       15.533436    
 Construction CTF,RES_EXT_WALL_MID,  25,   3,   9,   0.167,     0.6553    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,200MM NORMALWEIGHT CONCRETE WALL,  0.2032,         2.310,   2322.000,      832.000,  0.8797E-01
 Material CTF Summary,RES_EXTERIOR_WALL_INSULATION_MID,  0.0000,         0.000,      0.000,        0.000,   1.359    
 Material CTF Summary,G01 13MM GYPSUM BOARD,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   9,     -0.20950707E-14,      0.23925662E-16,     -0.16249706E-09,      0.37330686E-16
 CTF,   8,      0.23666264E-07,      0.89334374E-13,      0.39636374E-03,     -0.26909356E-09
 CTF,   7,     -0.12794867E-01,      0.45529239E-08,     -0.23882226E-01,      0.14548231E-03
 CTF,   6,      0.42038374    ,      0.15746568E-05,      0.48487398    ,     -0.49249701E-02
 CTF,   5,      -5.3372573    ,      0.58499898E-04,      -4.5393496    ,      0.65002798E-01
 CTF,   4,       33.651633    ,      0.47637014E-03,       21.823542    ,     -0.43073699    
 CTF,   3,      -112.60634    ,      0.10339988E-02,      -56.381521    ,       1.5351342    
 CTF,   2,       198.49878    ,      0.57951783E-03,       78.569928    ,      -2.9224353    
 CTF,   1,      -171.66960    ,      0.61658397E-04,      -55.457476    ,       2.7544396    
 CTF,   0,       57.057407    ,      0.34961744E-06,       15.525700    
 Construction CTF,BASEMENT_WALL_NORTH_CFACTOR,  44,   2,   7,   0.167,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_1,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.98583555E-09,     -0.79843648E-16,      0.12056005E-14,      0.46388562E-17
 CTF,   6,      0.11736010E-04,      0.80964505E-08,      0.31724491E-02,     -0.26613162E-04
 CTF,   5,     -0.85155955E-03,      0.48044989E-05,     -0.22273424    ,      0.19474091E-02
 CTF,   4,      0.19629464E-01,      0.21887653E-03,       4.8130477    ,     -0.45106395E-01
 CTF,   3,     -0.17247723    ,      0.17421542E-02,      -37.928201    ,      0.39762344    
 CTF,   2,      0.61254091    ,      0.29000861E-02,       116.30250    ,      -1.4155123    
 CTF,   1,     -0.88416489    ,      0.88473762E-03,      -143.80049    ,       2.0472841    
 CTF,   0,      0.43108349    ,      0.21254961E-04,       60.838472    
 Construction CTF,BASEMENT_WALL_EAST_CFACTOR,  45,   2,   7,   0.167,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_2,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.98583555E-09,     -0.79843648E-16,      0.12056005E-14,      0.46388562E-17
 CTF,   6,      0.11736010E-04,      0.80964505E-08,      0.31724491E-02,     -0.26613162E-04
 CTF,   5,     -0.85155955E-03,      0.48044989E-05,     -0.22273424    ,      0.19474091E-02
 CTF,   4,      0.19629464E-01,      0.21887653E-03,       4.8130477    ,     -0.45106395E-01
 CTF,   3,     -0.17247723    ,      0.17421542E-02,      -37.928201    ,      0.39762344    
 CTF,   2,      0.61254091    ,      0.29000861E-02,       116.30250    ,      -1.4155123    
 CTF,   1,     -0.88416489    ,      0.88473762E-03,      -143.80049    ,       2.0472841    
 CTF,   0,      0.43108349    ,      0.21254961E-04,       60.838472    
 Construction CTF,BASEMENT_WALL_SOUTH_CFACTOR,  46,   2,   7,   0.167,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_3,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.98583555E-09,     -0.79843648E-16,      0.12056005E-14,      0.46388562E-17
 CTF,   6,      0.11736010E-04,      0.80964505E-08,      0.31724491E-02,     -0.26613162E-04
 CTF,   5,     -0.85155955E-03,      0.48044989E-05,     -0.22273424    ,      0.19474091E-02
 CTF,   4,      0.19629464E-01,      0.21887653E-03,       4.8130477    ,     -0.45106395E-01
 CTF,   3,     -0.17247723    ,      0.17421542E-02,      -37.928201    ,      0.39762344    
 CTF,   2,      0.61254091    ,      0.29000861E-02,       116.30250    ,      -1.4155123    
 CTF,   1,     -0.88416489    ,      0.88473762E-03,      -143.80049    ,       2.0472841    
 CTF,   0,      0.43108349    ,      0.21254961E-04,       60.838472    
 Construction CTF,BASEMENT_WALL_WEST_CFACTOR,  47,   2,   7,   0.167,     0.4185    ,   0.000,   0.900,   0.000,   0.700,MediumRough
 Material CTF Summary,~FC_Insulation_4,  0.0000,         0.000,      0.000,        0.000,   2.312    
 Material CTF Summary,~FC_Concrete,  0.1500,         1.950,   2240.000,      900.000,  0.7692E-01
 CTF,   7,     -0.98583555E-09,     -0.79843648E-16,      0.12056005E-14,      0.46388562E-17
 CTF,   6,      0.11736010E-04,      0.80964505E-08,      0.31724491E-02,     -0.26613162E-04
 CTF,   5,     -0.85155955E-03,      0.48044989E-05,     -0.22273424    ,      0.19474091E-02
 CTF,   4,      0.19629464E-01,      0.21887653E-03,       4.8130477    ,     -0.45106395E-01
 CTF,   3,     -0.17247723    ,      0.17421542E-02,      -37.928201    ,      0.39762344    
 CTF,   2,      0.61254091    ,      0.29000861E-02,       116.30250    ,      -1.4155123    
 CTF,   1,     -0.88416489    ,      0.88473762E-03,      -143.80049    ,       2.0472841    
 CTF,   0,      0.43108349    ,      0.21254961E-04,       60.838472    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,36,1,VerySmooth,1.408,1.408,1.000,0.210
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER SOUTH,SpectralAverage,,4.57814E-002,0.12126,0.67915,0.67915,0.29000,0.15345,0.21878,0.00000,0.84000,0.84000,8.56546E-002,1.00000,No
 WindowConstruction,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,37,1,VerySmooth,1.408,1.408,1.000,0.210
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER NORTH,SpectralAverage,,4.57814E-002,0.12126,0.67915,0.67915,0.29000,0.15345,0.21878,0.00000,0.84000,0.84000,8.56546E-002,1.00000,No
 WindowConstruction,NONRESWINDOW_U_0.364_SHGC_EAST_0.378,38,1,VerySmooth,2.068,2.068,1.000,0.379
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER EAST,SpectralAverage,,3.61750E-002,0.29167,0.50221,0.50221,0.41580,0.13603,0.17565,0.00000,0.84000,0.84000,0.11635,1.00000,No
 WindowConstruction,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,39,1,VerySmooth,1.408,1.408,1.000,0.210
 WindowMaterial:Glazing,NONRES WINDOW GLAZING LAYER WEST,SpectralAverage,,4.57814E-002,0.12126,0.67915,0.67915,0.29000,0.15345,0.21878,0.00000,0.84000,0.84000,8.56546E-002,1.00000,No
 WindowConstruction,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,40,1,VerySmooth,1.408,1.408,1.000,0.210
 WindowMaterial:Glazing,RES WINDOW GLAZING LAYER SOUTH,SpectralAverage,,4.57814E-002,0.12126,0.67915,0.67915,0.29000,0.15345,0.21878,0.00000,0.84000,0.84000,8.56546E-002,1.00000,No
 WindowConstruction,RESWINDOW_U_0.248_SHGC_NORTH_0.21,41,1,VerySmooth,1.408,1.408,1.000,0.210
 WindowMaterial:Glazing,RES WINDOW GLAZING LAYER NORTH,SpectralAverage,,4.57814E-002,0.12126,0.67915,0.67915,0.29000,0.15345,0.21878,0.00000,0.84000,0.84000,8.56546E-002,1.00000,No
 WindowConstruction,RESWINDOW_U_0.364_SHGC_EAST_0.378,42,1,VerySmooth,2.068,2.068,1.000,0.379
 WindowMaterial:Glazing,RES WINDOW GLAZING LAYER EAST,SpectralAverage,,3.61750E-002,0.29167,0.50221,0.50221,0.41580,0.13603,0.17565,0.00000,0.84000,0.84000,0.11635,1.00000,No
 WindowConstruction,RESWINDOW_U_0.248_SHGC_WEST_0.21,43,1,VerySmooth,1.408,1.408,1.000,0.210
 WindowMaterial:Glazing,RES WINDOW GLAZING LAYER WEST,SpectralAverage,,4.57814E-002,0.12126,0.67915,0.67915,0.29000,0.15345,0.21878,0.00000,0.84000,0.84000,8.56546E-002,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_RECORDS_FLR_1,1,0
Enclosure/Window Adjacency Daylighting Counts, DINING_FLR_5,1,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE1_FLR_5,2,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE2_MULT5_FLR_5,1,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE3_FLR_5,2,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE4_MULT6_FLR_5,1,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_RECORDS_FLR_1,0
Enclosure/Window Adjacency Daylighting Matrix, DINING_FLR_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE1_FLR_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE2_MULT5_FLR_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE3_FLR_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE4_MULT6_FLR_5,0
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 2
 Refrigeration Compressor Rack,RACK1,1,0,Outdoors,Air-Cooled,2.300
   Refrigeration Case,1,KITCHEN_FLR_5_CASE:1_WALKINFREEZER,KITCHEN_FLR_5,535,KITCHEN_FLR_5 AIR NODE,734.0,0.10,-23.0,11.0,19.7,33.0,0.0,364.0
 Refrigeration Compressor Rack,RACK2,1,0,Outdoors,Air-Cooled,6.930
   Refrigeration Case,2,KITCHEN_FLR_5_CASE:2_SELFCONTAINEDDISPLAYCASE,KITCHEN_FLR_5,535,KITCHEN_FLR_5 AIR NODE,886.5,8.00E-002,2.0,8.9,19.1,40.0,0.0,0.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,BASEMENT_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.44,0.00,60.58,-999.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH_DOOR,0,1014.74,182.89,21.34,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM1_MULT4_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_WALL_EAST,0,564.63,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_WALL_EAST_DOOR,0,564.63,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_WALL_SOUTH_DOOR,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA1_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_EAST,0,564.63,218.86,21.34,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_EAST_DOOR,0,564.63,218.86,21.34,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_EXAM3_MULT4_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_WALL_NORTH_DOOR,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_WALL_EAST,0,564.63,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_WALL_EAST_DOOR,0,564.63,218.86,21.34,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRAUMA2_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_WALL_NORTH_DOOR,0,923.69,218.86,21.34,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,ER_TRIAGE_MULT4_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,6.10,5.23,0.00,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,3.05,3.66,0.23,4,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,3.05,3.66,0.23,1,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE1_MULT4_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR1,0,923.69,218.86,21.34,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR3,0,923.69,218.86,21.34,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR2,0,923.69,218.86,21.34,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_1_WEST,0,571.16,149.36,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_2_WEST,0,571.16,149.36,21.34,0,4.27,96.01,35.84,0.15,1,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_1_SOUTH,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_1_SOUTH_DOOR,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,4,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH_DOOR,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH_ROLLDOOR,0,1014.74,182.89,21.34,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,LOBBY_RECORDS_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,96.01,35.84,0.15,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_NORTH_DOOR2,0,923.69,218.86,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_NORTH_DOOR1,0,923.69,218.86,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_SOUTH_DOOR2,0,1014.74,182.89,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_SOUTH_DOOR1,0,1014.74,182.89,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST,0,564.63,218.86,21.34,0,4.27,25.91,33.09,0.27,4,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,25.91,33.09,0.27,1,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_FLOOR,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_CEILING,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,ER_NURSESTN_LOBBY_FLR_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,25.91,33.09,0.27,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_EAST,0,564.63,218.86,21.34,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR1_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,15.24,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_EAST,0,564.63,218.86,21.34,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR2_MULT5_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,6.10,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR3_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,9.14,7.32,0.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,OR4_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,13.30,-999.00,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM1_MULT5_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM2_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,0,571.16,149.36,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,IC_PATROOM3_MULT6_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,50.30,24.57,0.12,4,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_WEST,0,571.16,149.36,21.34,0,4.27,50.30,24.57,0.12,4,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,50.30,24.57,0.12,1,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,50.30,24.57,0.12,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,ICU_NURSESTN_LOBBY_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,25.82,-999.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_EAST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_WALL_WEST,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,21.34,17.78,0.00,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,42.67,24.16,0.20,3,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,42.67,24.16,0.20,4,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,42.67,24.16,0.20,1,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_FLOOR,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_CEILING,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,OR_NURSESTN_LOBBY_FLR_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,42.67,24.16,0.20,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_EAST,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PHYSTHERAPY_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_WEST,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_1_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_4_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_4_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_4_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_5_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM1_MULT10_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM2_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_EAST,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM3_MULT10_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_EAST,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,4,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_EAST_WINDOW,0,564.63,218.86,21.34,0,4.27,12.19,5.72,0.25,1,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM4_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,12.19,5.72,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,4,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,4.57,4.57,0.25,1,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,PATROOM5_MULT10_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.57,4.57,0.25,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,RADIOLOGY_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,22.07,-999.00,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM6_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_WEST,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,4,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,4.42,4.49,0.25,1,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM7_MULT10_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,4.42,4.49,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_WEST,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,4,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,10.67,5.23,0.25,1,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_EAST,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,PATROOM8_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,5.23,0.25,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,21.61,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_WALL_WEST,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,LAB_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,0.00,12.39,-999.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_1_SOUTH,0,1014.74,182.89,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_3_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_4_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_SE_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_3_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_3_NORTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_3_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_4_EAST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_4_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_5_SOUTH,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_FLOOR,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_CEILING,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_NW_FLR_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,10.67,10.94,0.00,0,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_EAST,0,564.63,218.86,21.34,0,4.27,53.34,26.13,0.16,3,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,53.34,26.13,0.16,4,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,53.34,26.13,0.16,1,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_WALL_WEST,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,DINING_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,53.34,26.13,0.16,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_WALL_WEST,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,NURSESTN_LOBBY_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,24.38,31.03,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_EAST,0,564.63,218.86,21.34,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,KITCHEN_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,60.96,30.48,0.00,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_SOUTH,0,1014.74,182.89,21.34,0,4.27,16.77,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,0,1014.74,182.89,21.34,0,4.27,16.77,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_WEST,0,571.16,149.36,21.34,0,4.27,16.77,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,16.77,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE1_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,16.77,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_WEST,0,571.16,149.36,21.34,0,4.27,7.62,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,7.62,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_NORTH,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE2_MULT5_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,7.62,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,16.76,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,16.76,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_WEST,0,571.16,149.36,21.34,0,4.27,16.76,8.31,0.25,4,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_WEST_WINDOW,0,571.16,149.36,21.34,0,4.27,16.76,8.31,0.25,1,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE3_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,16.76,8.31,0.25,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_NORTH,0,923.69,218.86,21.34,0,4.27,3.05,3.66,0.23,4,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,0,923.69,218.86,21.34,0,4.27,3.05,3.66,0.23,1,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_EAST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_SOUTH,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_WALL_WEST,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,OFFICE4_MULT6_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,3.05,3.66,0.23,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_SOUTH,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_EAST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_NORTH,0,923.69,218.86,21.34,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_SOUTH,0,1014.74,182.89,21.34,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_NORTH,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_EAST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_1_WEST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_WALL_2_WEST,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_FLOOR,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_CEILING,0,3390.98,203.61,0.00,0,4.27,18.29,11.97,0.00,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_5_INTERNALMASS_1,0,0.00,0.00,0.00,0,4.27,18.29,11.97,0.00,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BASEMENT_INFILTRATION,INFIL_SCH_PNNL,BASEMENT,3739.35,100.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_EXAM1_MULT4_FLR_1_INFILTRATION,INFIL_SCH_PNNL,ER_EXAM1_MULT4_FLR_1,27.87,6.0,1.482E-002,5.317E-004,5.298E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRAUMA1_FLR_1_INFILTRATION,INFIL_SCH_PNNL,ER_TRAUMA1_FLR_1,27.87,6.0,2.594E-002,9.305E-004,5.246E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_EXAM3_MULT4_FLR_1_INFILTRATION,INFIL_SCH_PNNL,ER_EXAM3_MULT4_FLR_1,27.87,6.0,1.112E-002,3.988E-004,5.178E-004,0.336,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRAUMA2_FLR_1_INFILTRATION,INFIL_SCH_PNNL,ER_TRAUMA2_FLR_1,27.87,6.0,2.594E-002,9.305E-004,5.246E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRIAGE_MULT4_FLR_1_INFILTRATION,INFIL_SCH_PNNL,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,1.482E-002,5.317E-004,5.298E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE1_MULT4_FLR_1_INFILTRATION,INFIL_SCH_PNNL,OFFICE1_MULT4_FLR_1,13.94,1.1,7.410E-003,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_RECORDS_FLR_1_INFILTRATION,INFIL_SCH_PNNL,LOBBY_RECORDS_FLR_1,1474.81,21.2,0.233,1.583E-004,5.466E-004,0.133,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_1_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_FLR_1,569.03,30.6,5.187E-002,9.116E-005,5.246E-004,7.688E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_NURSESTN_LOBBY_FLR_1_INFILTRATION,INFIL_SCH_PNNL,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,6.299E-002,5.097E-005,5.696E-004,4.299E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR1_FLR_2_INFILTRATION,INFIL_SCH_PNNL,OR1_FLR_2,55.74,3.0,3.705E-002,6.647E-004,5.696E-004,0.561,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR2_MULT5_FLR_2_INFILTRATION,INFIL_SCH_PNNL,OR2_MULT5_FLR_2,55.74,3.0,1.482E-002,2.659E-004,5.696E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR3_FLR_2_INFILTRATION,INFIL_SCH_PNNL,OR3_FLR_2,55.74,3.0,2.223E-002,3.988E-004,5.696E-004,0.336,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR4_FLR_2_INFILTRATION,INFIL_SCH_PNNL,OR4_FLR_2,222.97,12.0,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM1_MULT5_FLR_2_INFILTRATION,INFIL_SCH_PNNL,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.449,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM2_FLR_2_INFILTRATION,INFIL_SCH_PNNL,IC_PATROOM2_FLR_2,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM3_MULT6_FLR_2_INFILTRATION,INFIL_SCH_PNNL,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.449,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ICU_FLR_2_INFILTRATION,INFIL_SCH_PNNL,ICU_FLR_2,617.96,33.2,0.122,1.979E-004,5.696E-004,0.167,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ICU_NURSESTN_LOBBY_FLR_2_INFILTRATION,INFIL_SCH_PNNL,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_2_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_FLR_2,569.03,6.1,5.187E-002,9.116E-005,5.696E-004,7.688E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR_NURSESTN_LOBBY_FLR_2_INFILTRATION,INFIL_SCH_PNNL,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,0.104,1.024E-004,5.696E-004,8.641E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM1_MULT10_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM1_MULT10_FLR_3,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.449,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM2_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM2_FLR_3,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM3_MULT10_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM3_MULT10_FLR_3,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM4_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM4_FLR_3,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM5_MULT10_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM5_MULT10_FLR_3,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.449,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PHYSTHERAPY_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PHYSTHERAPY_FLR_3,487.74,26.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM6_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM6_FLR_3,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM7_MULT10_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM7_MULT10_FLR_3,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM8_FLR_3_INFILTRATION,INFIL_SCH_PNNL,PATROOM8_FLR_3,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, NURSESTN_LOBBY_FLR_3_INFILTRATION,INFIL_SCH_PNNL,NURSESTN_LOBBY_FLR_3,905.80,13.0,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LAB_FLR_3_INFILTRATION,INFIL_SCH_PNNL,LAB_FLR_3,264.77,14.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_SE_FLR_3_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_SE_FLR_3,566.71,6.1,2.594E-002,4.576E-005,5.696E-004,3.860E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_NW_FLR_3_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_NW_FLR_3,566.71,6.1,2.594E-002,4.576E-005,5.696E-004,3.860E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM1_MULT10_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM1_MULT10_FLR_4,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.449,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM2_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM2_FLR_4,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM3_MULT10_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM3_MULT10_FLR_4,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM4_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM4_FLR_4,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM5_MULT10_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM5_MULT10_FLR_4,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.449,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, RADIOLOGY_FLR_4_INFILTRATION,INFIL_SCH_PNNL,RADIOLOGY_FLR_4,487.74,26.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM6_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM6_FLR_4,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM7_MULT10_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM7_MULT10_FLR_4,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM8_FLR_4_INFILTRATION,INFIL_SCH_PNNL,PATROOM8_FLR_4,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, NURSESTN_LOBBY_FLR_4_INFILTRATION,INFIL_SCH_PNNL,NURSESTN_LOBBY_FLR_4,905.80,13.0,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LAB_FLR_4_INFILTRATION,INFIL_SCH_PNNL,LAB_FLR_4,264.77,14.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_SE_FLR_4_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_SE_FLR_4,566.71,6.1,2.594E-002,4.576E-005,5.696E-004,3.860E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_NW_FLR_4_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_NW_FLR_4,566.71,6.1,2.594E-002,4.576E-005,5.696E-004,3.860E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DINING_FLR_5_INFILTRATION,INFIL_SCH_PNNL,DINING_FLR_5,696.77,75.0,0.130,1.861E-004,1.403E-004,0.157,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, NURSESTN_LOBBY_FLR_5_INFILTRATION,INFIL_SCH_PNNL,NURSESTN_LOBBY_FLR_5,1040.51,14.9,5.928E-002,5.697E-005,5.179E-005,4.805E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_FLR_5_INFILTRATION,INFIL_SCH_PNNL,KITCHEN_FLR_5,929.03,50.0,0.148,1.595E-004,1.246E-004,0.135,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE1_FLR_5_INFILTRATION,INFIL_SCH_PNNL,OFFICE1_FLR_5,69.70,5.2,4.076E-002,5.848E-004,2.885E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE2_MULT5_FLR_5_INFILTRATION,INFIL_SCH_PNNL,OFFICE2_MULT5_FLR_5,69.68,5.2,1.852E-002,2.658E-004,1.812E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE3_FLR_5_INFILTRATION,INFIL_SCH_PNNL,OFFICE3_FLR_5,69.68,5.2,4.076E-002,5.849E-004,2.886E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE4_MULT6_FLR_5_INFILTRATION,INFIL_SCH_PNNL,OFFICE4_MULT6_FLR_5,13.94,1.1,7.410E-003,5.317E-004,2.750E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_5_INFILTRATION,INFIL_SCH_PNNL,CORRIDOR_FLR_5,501.68,5.4,4.446E-002,8.862E-005,7.669E-005,7.475E-002,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,ER_EXAM1_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA1_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_EXAM3_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA2_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_TRIAGE_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,OFFICE1_MULT4_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_RECORDS_FLR_1,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_1,Mixing/Well-Stirred
RoomAir Model,ER_NURSESTN_LOBBY_FLR_1,Mixing/Well-Stirred
RoomAir Model,OR1_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR2_MULT5_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR3_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR4_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM1_MULT5_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM2_FLR_2,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM3_MULT6_FLR_2,Mixing/Well-Stirred
RoomAir Model,ICU_FLR_2,Mixing/Well-Stirred
RoomAir Model,ICU_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_2,Mixing/Well-Stirred
RoomAir Model,OR_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PHYSTHERAPY_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_3,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_3,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_3,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,RADIOLOGY_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_4,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_4,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_4,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_4,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_4,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_4,Mixing/Well-Stirred
RoomAir Model,DINING_FLR_5,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_5,Mixing/Well-Stirred
RoomAir Model,KITCHEN_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE1_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE2_MULT5_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE3_FLR_5,Mixing/Well-Stirred
RoomAir Model,OFFICE4_MULT6_FLR_5,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_5,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,2.3788E-002
 Sky Daylight Factors,Clear Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,9.6595E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,2.1330E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,8.3283E-003
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,2.0249E-002
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,7.3506E-003
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,1.4042E-002
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,5.6779E-003
 Sky Daylight Factors,Clear Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,1.5244E-002
 Sky Daylight Factors,Clear Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,4.9540E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,1.7125E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,5.6692E-002
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,7.5171E-003
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,2.6031E-002
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT1,2.7727E-003
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE1_FLR_5_DAYLCTRL,OFFICE1_FLR_5,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5_DAYLREFPT2,8.7094E-003
 Sky Daylight Factors,Clear Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,1.6334E-002
 Sky Daylight Factors,Clear Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,6.5654E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,1.4724E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,5.6760E-003
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,1.3928E-002
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,5.0204E-003
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,9.4723E-003
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,3.7878E-003
 Sky Daylight Factors,Clear Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,1.5200E-002
 Sky Daylight Factors,Clear Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,4.9689E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,1.7066E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,5.6869E-002
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,7.5148E-003
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,2.6094E-002
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT1,2.7768E-003
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE3_FLR_5_DAYLCTRL,OFFICE3_FLR_5,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5_DAYLREFPT2,8.7150E-003
 Sky Daylight Factors,Clear Sky,12/21,LOBBY_RECORDS_FLR_1_DAYLCTRL,LOBBY_RECORDS_FLR_1,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1_DAYLREFPT1,4.8705E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,LOBBY_RECORDS_FLR_1_DAYLCTRL,LOBBY_RECORDS_FLR_1,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1_DAYLREFPT1,5.5020E-002
 Sky Daylight Factors,Intermediate Sky,12/21,LOBBY_RECORDS_FLR_1_DAYLCTRL,LOBBY_RECORDS_FLR_1,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1_DAYLREFPT1,2.6305E-002
 Sky Daylight Factors,Overcast Sky,12/21,LOBBY_RECORDS_FLR_1_DAYLCTRL,LOBBY_RECORDS_FLR_1,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1_DAYLREFPT1,8.7965E-003
 Sky Daylight Factors,Clear Sky,12/21,OFFICE4_MULT6_FLR_5_DAYLCTRL,OFFICE4_MULT6_FLR_5,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,OFFICE4_MULT6_FLR_5_DAYLREFPT1,9.4725E-003
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE4_MULT6_FLR_5_DAYLCTRL,OFFICE4_MULT6_FLR_5,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,OFFICE4_MULT6_FLR_5_DAYLREFPT1,8.2743E-003
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE4_MULT6_FLR_5_DAYLCTRL,OFFICE4_MULT6_FLR_5,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,OFFICE4_MULT6_FLR_5_DAYLREFPT1,8.8987E-003
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE4_MULT6_FLR_5_DAYLCTRL,OFFICE4_MULT6_FLR_5,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,OFFICE4_MULT6_FLR_5_DAYLREFPT1,6.7274E-003
 Sky Daylight Factors,Clear Sky,12/21,OFFICE2_MULT5_FLR_5_DAYLCTRL,OFFICE2_MULT5_FLR_5,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,OFFICE2_MULT5_FLR_5_DAYLREFPT1,5.1830E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,OFFICE2_MULT5_FLR_5_DAYLCTRL,OFFICE2_MULT5_FLR_5,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,OFFICE2_MULT5_FLR_5_DAYLREFPT1,5.9120E-002
 Sky Daylight Factors,Intermediate Sky,12/21,OFFICE2_MULT5_FLR_5_DAYLCTRL,OFFICE2_MULT5_FLR_5,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,OFFICE2_MULT5_FLR_5_DAYLREFPT1,2.7584E-002
 Sky Daylight Factors,Overcast Sky,12/21,OFFICE2_MULT5_FLR_5_DAYLCTRL,OFFICE2_MULT5_FLR_5,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,OFFICE2_MULT5_FLR_5_DAYLREFPT1,9.2896E-003
 Sky Daylight Factors,Clear Sky,12/21,DINING_FLR_5_DAYLCTRL,DINING_FLR_5,DINING_FLR_5_WALL_SOUTH_WINDOW,DINING_FLR_5_DAYLREFPT1,2.4657E-002
 Sky Daylight Factors,Clear Turbid Sky,12/21,DINING_FLR_5_DAYLCTRL,DINING_FLR_5,DINING_FLR_5_WALL_SOUTH_WINDOW,DINING_FLR_5_DAYLREFPT1,2.1914E-002
 Sky Daylight Factors,Intermediate Sky,12/21,DINING_FLR_5_DAYLCTRL,DINING_FLR_5,DINING_FLR_5_WALL_SOUTH_WINDOW,DINING_FLR_5_DAYLREFPT1,1.9510E-002
 Sky Daylight Factors,Overcast Sky,12/21,DINING_FLR_5_DAYLCTRL,DINING_FLR_5,DINING_FLR_5_WALL_SOUTH_WINDOW,DINING_FLR_5_DAYLREFPT1,1.3537E-002
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT, Cooling, 59030.58529, 59030.58529, 5.29807, 5.29807, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 24:00:00, 21.76400, 5.45697E-003, 3739.34736, 100.58850, 1.37720, 0.00000
 Zone Sizing Information, BASEMENT, Heating, 0.00000, 0.00000, 0.00000, 1.37720, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 3739.34736, 100.58850, 1.37720, 0.00000
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1, Cooling, 5772.33267, 5772.33267, 0.51820, 1.58553, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:40:00, 33.30800, 5.47436E-003, 27.87091, 5.99760, 0.26429, 0.00000
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1, Heating, 2645.22379, 2645.22379, 0.13968, 0.26429, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 10:20:00, -17.90000, 9.55238E-004, 27.87091, 5.99760, 0.26429, 0.00000
 Zone Sizing Information, ER_TRAUMA1_FLR_1, Cooling, 2232.08723, 2232.08723, 0.20038, 0.39638, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.84133, 5.47057E-003, 27.87091, 5.99760, 6.60726E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA1_FLR_1, Heating, 1152.36755, 1152.36755, 6.08503E-002, 6.60726E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 19:10:00, -17.90000, 9.55238E-004, 27.87091, 5.99760, 6.60726E-002, 0.00000
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1, Cooling, 5252.35525, 5252.35525, 0.47152, 1.58553, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 29.60800, 5.46868E-003, 27.87091, 5.99760, 0.26429, 0.00000
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1, Heating, 2048.63260, 2048.63260, 0.10818, 0.26429, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:40:00, -17.90000, 9.55238E-004, 27.87091, 5.99760, 0.26429, 0.00000
 Zone Sizing Information, ER_TRAUMA2_FLR_1, Cooling, 2289.89001, 2289.89001, 0.20557, 0.39638, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 29.60800, 5.46868E-003, 27.87091, 5.99760, 6.60726E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA2_FLR_1, Heating, 1152.36755, 1152.36755, 6.08503E-002, 6.60726E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -17.90000, 9.55238E-004, 27.87091, 5.99760, 6.60726E-002, 0.00000
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1, Cooling, 6553.93612, 6553.93612, 0.58836, 1.58553, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 29.60800, 5.46868E-003, 27.87091, 5.99760, 0.26429, 0.00000
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1, Heating, 2645.22379, 2645.22379, 0.13968, 0.26429, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 10:10:00, -17.90000, 9.55238E-004, 27.87091, 5.99760, 0.26429, 0.00000
 Zone Sizing Information, OFFICE1_MULT4_FLR_1, Cooling, 4570.60212, 4570.60212, 0.41023, 0.41023, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 27.01800, 5.46476E-003, 13.93546, 1.05000, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE1_MULT4_FLR_1, Heating, 2180.03277, 2180.03277, 0.11512, 0.11512, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 13:10:00, -17.90000, 9.55238E-004, 13.93546, 1.05000, 3.36263E-002, 0.00000
 Zone Sizing Information, LOBBY_RECORDS_FLR_1, Cooling, 19422.82642, 19422.82642, 1.74314, 1.74314, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.90000, 5.47527E-003, 1474.81061, 21.15860, 0.49947, 0.00000
 Zone Sizing Information, LOBBY_RECORDS_FLR_1, Heating, 11539.34303, 11539.34303, 0.60934, 0.60934, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -17.90000, 9.55238E-004, 1474.81061, 21.15860, 0.49947, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_1, Cooling, 6581.37530, 6581.37530, 0.59070, 0.59070, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 30.84133, 5.47057E-003, 569.03112, 30.62491, 0.17344, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_1, Heating, 2530.54639, 2530.54639, 0.13363, 0.17344, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 07:20:00, -17.90000, 9.55238E-004, 569.03112, 30.62491, 0.17344, 0.00000
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1, Cooling, 32348.11594, 32348.11594, 2.90314, 2.90314, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 29.60800, 5.46868E-003, 1235.61043, 17.72690, 0.41846, 0.00000
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1, Heating, 3392.67447, 3392.67447, 0.17915, 0.41846, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 1235.61043, 17.72690, 0.41846, 0.00000
 Zone Sizing Information, OR1_FLR_2, Cooling, 4323.35723, 4323.35723, 0.38803, 0.99092, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 21:10:00, 24.94600, 5.46167E-003, 55.74182, 2.99880, 0.19822, 0.00000
 Zone Sizing Information, OR1_FLR_2, Heating, 1665.42763, 1665.42763, 8.79420E-002, 0.19822, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -17.90000, 9.55238E-004, 55.74182, 2.99880, 0.19822, 0.00000
 Zone Sizing Information, OR2_MULT5_FLR_2, Cooling, 19900.87646, 19900.87646, 1.78613, 4.95458, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 21:10:00, 24.94600, 5.46167E-003, 55.74182, 2.99880, 0.99109, 0.00000
 Zone Sizing Information, OR2_MULT5_FLR_2, Heating, 3385.94202, 3385.94202, 0.17879, 0.99109, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 55.74182, 2.99880, 0.99109, 0.00000
 Zone Sizing Information, OR3_FLR_2, Cooling, 4269.22414, 4269.22414, 0.38317, 0.99092, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 21:20:00, 24.72400, 5.46134E-003, 55.74182, 2.99880, 0.19822, 0.00000
 Zone Sizing Information, OR3_FLR_2, Heating, 1013.05759, 1013.05759, 5.34944E-002, 0.19822, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 55.74182, 2.99880, 0.19822, 0.00000
 Zone Sizing Information, OR4_FLR_2, Cooling, 15692.63631, 15692.63631, 1.40845, 3.96367, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 24:00:00, 21.76400, 5.45697E-003, 222.96730, 11.99560, 0.79287, 0.00000
 Zone Sizing Information, OR4_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.79287, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:10:00, -17.90000, 9.55238E-004, 222.96730, 11.99560, 0.79287, 0.00000
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2, Cooling, 8330.97600, 8330.97600, 0.74771, 0.74771, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 20.90318, 1.12440, 0.24777, 0.00000
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2, Heating, 3130.60617, 3130.60617, 0.16531, 0.24777, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 08:30:00, -17.90000, 9.55238E-004, 20.90318, 1.12440, 0.24777, 0.00000
 Zone Sizing Information, IC_PATROOM2_FLR_2, Cooling, 2426.12102, 2426.12102, 0.21775, 0.21775, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.58133, 5.47170E-003, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, IC_PATROOM2_FLR_2, Heating, 1429.62552, 1429.62552, 7.54902E-002, 7.54902E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 01:30:00, -17.90000, 9.55238E-004, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2, Cooling, 7955.05206, 7955.05206, 0.71397, 0.89187, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 33.77667, 5.47508E-003, 20.90318, 1.12440, 0.29733, 0.00000
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2, Heating, 3756.72741, 3756.72741, 0.19837, 0.29733, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 06:20:00, -17.90000, 9.55238E-004, 20.90318, 1.12440, 0.29733, 0.00000
 Zone Sizing Information, ICU_FLR_2, Cooling, 31970.45491, 31970.45491, 2.86943, 4.39442, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.90000, 5.47527E-003, 617.96447, 33.24620, 1.46499, 0.00000
 Zone Sizing Information, ICU_FLR_2, Heating, 6207.56970, 6207.56970, 0.32779, 1.46499, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 11:20:00, -17.90000, 9.55238E-004, 617.96447, 33.24620, 1.46499, 0.00000
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2, Cooling, 22372.71750, 22372.71750, 2.00788, 2.00788, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 24:00:00, 21.76400, 5.45697E-003, 668.76778, 9.59460, 0.22649, 0.00000
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2, Heating, 0.00000, 0.00000, 0.00000, 0.22649, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:10:00, -17.90000, 9.55238E-004, 668.76778, 9.59460, 0.22649, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_2, Cooling, 4688.05239, 4688.05239, 0.42074, 0.42074, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 20:40:00, 25.61200, 5.46266E-003, 569.03112, 6.12280, 0.17344, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_2, Heating, 2393.10677, 2393.10677, 0.12637, 0.17344, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 569.03112, 6.12280, 0.17344, 0.00000
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2, Cooling, 27810.67721, 27810.67721, 2.49592, 2.49592, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 27.01800, 5.46476E-003, 1012.64314, 14.52800, 0.34295, 0.00000
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2, Heating, 6357.01777, 6357.01777, 0.33568, 0.34295, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 23:30:00, -17.90000, 9.55238E-004, 1012.64314, 14.52800, 0.34295, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_3, Cooling, 16192.63585, 16192.63585, 1.45330, 1.48645, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 27.01800, 5.46476E-003, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_3, Heating, 6977.59056, 6977.59056, 0.36845, 0.49554, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 11:40:00, -17.90000, 9.55238E-004, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PATROOM2_FLR_3, Cooling, 2724.26462, 2724.26462, 0.24450, 0.24774, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 27.01800, 5.46476E-003, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_3, Heating, 1725.00137, 1725.00137, 9.10870E-002, 9.10870E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 20:10:00, -17.90000, 9.55238E-004, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_3, Cooling, 8286.96815, 8286.96815, 0.74376, 1.43703, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 29.60800, 5.46868E-003, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_3, Heating, 5787.86544, 5787.86544, 0.30563, 0.47907, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 17:50:00, -17.90000, 9.55238E-004, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM4_FLR_3, Cooling, 2369.95575, 2369.95575, 0.21270, 0.24774, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_3, Heating, 1573.77339, 1573.77339, 8.31015E-002, 8.31015E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 23:20:00, -17.90000, 9.55238E-004, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_3, Cooling, 13462.99641, 13462.99641, 1.20831, 1.48645, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_3, Heating, 6032.65156, 6032.65156, 0.31855, 0.49554, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 10:20:00, -17.90000, 9.55238E-004, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PHYSTHERAPY_FLR_3, Cooling, 13226.16534, 13226.16534, 1.18709, 1.18709, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 22:40:00, 23.14533, 5.45900E-003, 487.74096, 26.24040, 0.18583, 0.00000
 Zone Sizing Information, PHYSTHERAPY_FLR_3, Heating, 79.78452, 79.78452, 4.21306E-003, 0.18583, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 487.74096, 26.24040, 0.18583, 0.00000
 Zone Sizing Information, PATROOM6_FLR_3, Cooling, 2253.58672, 2253.58672, 0.20226, 0.20226, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 27.85667, 5.46603E-003, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_3, Heating, 1499.46333, 1499.46333, 7.91775E-002, 7.91775E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -17.90000, 9.55238E-004, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_3, Cooling, 9812.31708, 9812.31708, 0.88066, 1.43703, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 33.77667, 5.47508E-003, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_3, Heating, 5833.52510, 5833.52510, 0.30804, 0.47907, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 02:30:00, -17.90000, 9.55238E-004, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM8_FLR_3, Cooling, 2002.99207, 2002.99207, 0.17977, 0.19819, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.58133, 5.47170E-003, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_3, Heating, 1378.64285, 1378.64285, 7.27977E-002, 7.27977E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 04:10:00, -17.90000, 9.55238E-004, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3, Cooling, 19411.29568, 19411.29568, 1.74210, 1.74210, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 23.83600, 5.46002E-003, 905.80464, 12.99520, 0.30677, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3, Heating, 142.34952, 142.34952, 7.51683E-003, 0.30677, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 905.80464, 12.99520, 0.30677, 0.00000
 Zone Sizing Information, LAB_FLR_3, Cooling, 14242.22830, 14242.22830, 1.27828, 1.27828, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 22:30:00, 23.31800, 5.45925E-003, 264.77366, 14.24460, 0.30936, 0.00000
 Zone Sizing Information, LAB_FLR_3, Heating, 66.32092, 66.32092, 3.50211E-003, 0.30936, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 264.77366, 14.24460, 0.30936, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_3, Cooling, 5235.56362, 5235.56362, 0.46987, 0.46987, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.08800, 5.47095E-003, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_3, Heating, 1070.23730, 1070.23730, 5.65144E-002, 0.17273, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_3, Cooling, 5342.90866, 5342.90866, 0.47951, 0.47951, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 21:10:00, 24.94600, 5.46167E-003, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_3, Heating, 1070.30790, 1070.30790, 5.65181E-002, 0.17273, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_4, Cooling, 16171.74631, 16171.74631, 1.45142, 1.48645, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 27.01800, 5.46476E-003, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_4, Heating, 7027.71359, 7027.71359, 0.37109, 0.49554, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 17:20:00, -17.90000, 9.55238E-004, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PATROOM2_FLR_4, Cooling, 2720.46919, 2720.46919, 0.24416, 0.24774, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 27.01800, 5.46476E-003, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_4, Heating, 1737.46821, 1737.46821, 9.17449E-002, 9.17449E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -17.90000, 9.55238E-004, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_4, Cooling, 8289.54395, 8289.54395, 0.74399, 1.43703, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 29.60800, 5.46868E-003, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_4, Heating, 5829.59246, 5829.59246, 0.30783, 0.47907, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -17.90000, 9.55238E-004, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM4_FLR_4, Cooling, 2369.90260, 2369.90260, 0.21270, 0.24774, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_4, Heating, 1585.47016, 1585.47016, 8.37188E-002, 8.37188E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -17.90000, 9.55238E-004, 34.83864, 1.87440, 8.25907E-002, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_4, Cooling, 13459.31820, 13459.31820, 1.20798, 1.48645, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_4, Heating, 6077.69582, 6077.69582, 0.32093, 0.49554, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 20.90318, 1.12440, 0.49554, 0.00000
 Zone Sizing Information, RADIOLOGY_FLR_4, Cooling, 55257.36909, 55257.36909, 4.95947, 4.95947, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 22:20:00, 23.49067, 5.45951E-003, 487.74096, 26.24040, 0.18583, 0.00000
 Zone Sizing Information, RADIOLOGY_FLR_4, Heating, 79.84628, 79.84628, 4.21632E-003, 0.18583, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 487.74096, 26.24040, 0.18583, 0.00000
 Zone Sizing Information, PATROOM6_FLR_4, Cooling, 2250.50031, 2250.50031, 0.20198, 0.20198, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 27.85667, 5.46603E-003, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_4, Heating, 1510.49441, 1510.49441, 7.97597E-002, 7.97597E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_4, Cooling, 9813.78098, 9813.78098, 0.88080, 1.43703, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 33.77667, 5.47508E-003, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_4, Heating, 5877.09485, 5877.09485, 0.31034, 0.47907, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 17:20:00, -17.90000, 9.55238E-004, 20.20824, 1.08730, 0.47907, 0.00000
 Zone Sizing Information, PATROOM8_FLR_4, Cooling, 2002.75894, 2002.75894, 0.17975, 0.19819, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 31.58133, 5.47170E-003, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_4, Heating, 1389.04674, 1389.04674, 7.33468E-002, 7.33468E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:20:00, -17.90000, 9.55238E-004, 27.87091, 1.49940, 6.60726E-002, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4, Cooling, 20952.03568, 20952.03568, 1.88038, 1.88038, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 23.83600, 5.46002E-003, 905.80464, 12.99520, 0.30677, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4, Heating, 142.45737, 142.45737, 7.52253E-003, 0.30677, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 905.80464, 12.99520, 0.30677, 0.00000
 Zone Sizing Information, LAB_FLR_4, Cooling, 14317.86020, 14317.86020, 1.28506, 1.28506, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 22:30:00, 23.31800, 5.45925E-003, 264.77366, 14.24460, 0.30936, 0.00000
 Zone Sizing Information, LAB_FLR_4, Heating, 66.36714, 66.36714, 3.50455E-003, 0.30936, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 264.77366, 14.24460, 0.30936, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_4, Cooling, 6045.23066, 6045.23066, 0.54254, 0.54254, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_4, Heating, 1079.76475, 1079.76475, 5.70175E-002, 0.17273, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_4, Cooling, 6104.64986, 6104.64986, 0.54787, 0.54787, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 21:10:00, 24.94600, 5.46167E-003, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_4, Heating, 1079.83523, 1079.83523, 5.70212E-002, 0.17273, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 566.70854, 6.09780, 0.17273, 0.00000
 Zone Sizing Information, DINING_FLR_5, Cooling, 27079.16161, 27079.16161, 2.43066, 2.43066, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:30:00, 29.38600, 5.46834E-003, 696.77280, 74.97250, 0.90260, 0.00000
 Zone Sizing Information, DINING_FLR_5, Heating, 13064.03464, 13064.03464, 0.68985, 0.90260, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 21:40:00, -17.90000, 9.55238E-004, 696.77280, 74.97250, 0.90260, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5, Cooling, 30904.17463, 30904.17463, 2.77355, 2.77355, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.90000, 5.47527E-003, 1040.51405, 14.92790, 0.35239, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5, Heating, 11482.96965, 11482.96965, 0.60636, 0.60636, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 21:40:00, -17.90000, 9.55238E-004, 1040.51405, 14.92790, 0.35239, 0.00000
 Zone Sizing Information, KITCHEN_FLR_5, Cooling, 233092.58233, 233092.58233, 20.92023, 20.92023, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.90000, 5.47527E-003, 929.03040, 49.98180, 0.74332, 0.00000
 Zone Sizing Information, KITCHEN_FLR_5, Heating, 19013.80818, 19013.80818, 1.00401, 1.00401, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -17.90000, 9.55238E-004, 929.03040, 49.98180, 0.74332, 0.00000
 Zone Sizing Information, OFFICE1_FLR_5, Cooling, 4079.72489, 4079.72489, 0.36617, 0.36617, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 10:20:00, 29.01600, 5.46778E-003, 69.69557, 5.24980, 3.36351E-002, 0.00000
 Zone Sizing Information, OFFICE1_FLR_5, Heating, 3020.25824, 3020.25824, 0.15948, 0.15948, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 16:10:00, -17.90000, 9.55238E-004, 69.69557, 5.24980, 3.36351E-002, 0.00000
 Zone Sizing Information, OFFICE2_MULT5_FLR_5, Cooling, 13201.55987, 13201.55987, 1.18491, 1.18491, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 33.90000, 5.47527E-003, 69.67728, 5.24830, 0.16813, 0.00000
 Zone Sizing Information, OFFICE2_MULT5_FLR_5, Heating, 8066.91799, 8066.91799, 0.42597, 0.42597, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 69.67728, 5.24830, 0.16813, 0.00000
 Zone Sizing Information, OFFICE3_FLR_5, Cooling, 3813.41880, 3813.41880, 0.34227, 0.34227, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 32.02533, 5.47238E-003, 69.67728, 5.24830, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE3_FLR_5, Heating, 2837.87123, 2837.87123, 0.14985, 0.14985, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 02:10:00, -17.90000, 9.55238E-004, 69.67728, 5.24830, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE4_MULT6_FLR_5, Cooling, 5054.28622, 5054.28622, 0.45364, 0.45364, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:20:00, 31.33467, 5.47132E-003, 13.93546, 1.05000, 4.03515E-002, 0.00000
 Zone Sizing Information, OFFICE4_MULT6_FLR_5, Heating, 3149.99389, 3149.99389, 0.16633, 0.16633, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -17.90000, 9.55238E-004, 13.93546, 1.05000, 4.03515E-002, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_5, Cooling, 8706.75543, 8706.75543, 0.78140, 0.78140, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:50:00, 33.90000, 5.47527E-003, 501.67642, 5.39810, 0.15291, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_5, Heating, 6231.16320, 6231.16320, 0.32904, 0.32904, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 21:40:00, -17.90000, 9.55238E-004, 501.67642, 5.39810, 0.15291, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, VAV_1, Cooling, Sensible, 212605.24, 15.61313, 15.61313, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_1, Heating, Sensible, 9788.14, 3.43643, 3.43643, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:50:00
 System Sizing Information, VAV_2, Cooling, Sensible, 261678.06, 19.82923, 19.82923, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_2, Heating, Sensible, 12577.59, 4.41576, 4.41576, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 21:40:00
 System Sizing Information, VAV_ER, Cooling, Sensible, 67165.64, 5.54937, 5.54937, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_ER, Heating, Sensible, 2634.76, 0.92502, 0.92502, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_OR, Cooling, Sensible, 119403.39, 10.90009, 10.90009, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_OR, Heating, Sensible, 6210.51, 2.18040, 2.18040, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_ICU, Cooling, Sensible, 88129.98, 6.25174, 6.25174, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_ICU, Heating, Sensible, 5580.61, 2.08557, 2.08557, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 16:30:00
 System Sizing Information, VAV_PATRMS, Cooling, Sensible, 176054.08, 13.48552, 13.48552, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_PATRMS, Heating, Sensible, 10673.55, 4.55319, 4.55319, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 10:10:00
 System Sizing Information, VAV_LABS, Cooling, Sensible, 34204.93, 2.56334, 2.56334, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_LABS, Heating, Sensible, 1762.33, 0.61872, 0.61872, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, CAV_KITCHEN, Cooling, Sensible, 237175.81, 20.92023, 20.92023, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, CAV_KITCHEN, Heating, Sensible, 20353.16, 1.00401, 1.00401, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 00:40:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 5.29807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.53782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.39000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 2.06625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.08422E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29721E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.06625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 74139.78294
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29721E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2057.89550
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,76283.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.04146E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 59522.80482
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.04146E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1700.24499
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,61238.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.39638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.68957E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15371.69202
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.68957E-004
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 449.08812
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,15813.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.03103E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 58926.70391
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.03103E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1672.03348
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,60625.70
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.39638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.39638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.68957E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 15371.69202
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.68957E-004
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 449.08812
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,15813.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.11106E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.04146E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.58553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 59522.80482
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.04146E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1700.24499
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,61238.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.41023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.12943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.12300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.04577E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.94375E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.10402E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11512
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6309.82338
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10402E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 290.39096
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,6483.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.74314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.64470
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.43000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.90970E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.72379E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 38428.51550
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.72379E-004
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1534.22757
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,39500.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.59070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.73404
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.44000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.19043E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.07416E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11854.45493
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.07416E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 401.05135
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,12190.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.90314
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.32432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.62708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.86484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.17478E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.52972E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.62708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 25888.76568
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.52972E-004
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 794.27909
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,26628.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.99092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.88845E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.02279E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.59455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22991.45973
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.02279E-004
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 670.33231
Water Heating Coil Capacity Information,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,23652.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.95458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.88845E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.92496E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 110017.34548
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.92496E-003
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3113.14755
Water Heating Coil Capacity Information,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,113189.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.99092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.88845E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.90867E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.59455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 22339.27253
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.90867E-004
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 638.47985
Water Heating Coil Capacity Information,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,22983.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.96367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.60000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.88845E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.49306E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.37820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 85333.07960
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.49306E-003
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2368.58746
Water Heating Coil Capacity Information,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,87800.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.74771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.99400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.57702E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.24070E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 29952.18326
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.24070E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 896.65870
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,30810.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.21775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.91021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.21775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.90632E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.61678E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9240.41146
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.61678E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 290.47790
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,9504.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.89187
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.89187
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.25505E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.89187
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 35749.52790
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.25505E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1070.74053
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,36774.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.39442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 4.39442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.86666E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.39442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 163838.62366
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.86666E-003
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 4658.59213
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,168561.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.00788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.25380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.16900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.33933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.67680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.50118E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.13036E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 12175.68794
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.13036E-004
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 337.96017
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,12527.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.42074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.61800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.26001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.69695E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.05060E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.26001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 11719.78148
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.05060E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 391.27422
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,12052.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.49592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.30916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.20600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.51416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.82442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.23238E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.33944E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 24801.24201
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.33944E-004
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 899.93476
Water Heating Coil Capacity Information,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,25499.04
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.88556E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 33637.79155
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.88556E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1128.14239
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,34591.70
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.57147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.07925E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6168.24689
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.07925E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 234.55950
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,6341.16
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.43703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.98520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.52211E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 31560.56332
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.52211E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1025.44810
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,32457.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.57147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.05277E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6016.89339
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05277E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 220.48182
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,6186.15
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.72003E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 32691.71353
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.72003E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1063.71524
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,33621.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.18709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.31308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.23500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.27897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.83489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.21693E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.75625E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.27897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10037.51981
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.75625E-004
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 279.08039
Water Heating Coil Capacity Information,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,10327.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.20226
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.97989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.69997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.62851E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.97062E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5126.98630
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.97062E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 200.73795
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,5270.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.43703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.98520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.53011E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 31606.28688
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.53011E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1028.44550
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,32504.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.19819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.90966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.71433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.63145E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.90966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4933.13644
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.63145E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 187.50448
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,5071.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.74210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.39620
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.26400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.45992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.61633E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.89696E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.45992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16557.03920
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.89696E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 460.49624
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,17035.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.27828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.27828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.41390E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.01895E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.27828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 45830.77070
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.01895E-004
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1271.52811
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,47156.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.46987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.91904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.14563E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81198E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10356.00058
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81198E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 309.66593
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,10652.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.47951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.90058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.54000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.23062E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81220E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10357.27941
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81220E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 309.70257
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,10654.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.89419E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 33687.08815
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.89419E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1131.64411
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,34642.36
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.57147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.08141E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6180.56317
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08141E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 235.77190
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,6353.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.43703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.98520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.52925E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 31601.37093
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.52925E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1028.12270
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,32499.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.24774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.57147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.05479E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 6028.42692
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05479E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 221.51167
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,6198.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.48645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.95245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.72774E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 32735.81564
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.72774E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1066.61650
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,33666.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 4.95947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 7.49391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 5.60000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.27773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.08413E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.74861E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.27773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9993.83262
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.74861E-004
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 277.87913
Water Heating Coil Capacity Information,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,10282.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.20198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.98124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.10099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.70093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.62354E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.98101E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 5132.92160
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.98101E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 201.84289
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,5276.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.43703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.98520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.53758E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 31648.94612
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.53758E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1031.25217
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,32548.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.19819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 9.90966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.71433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.55556E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.64942E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.90966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 4943.40959
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.64942E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 188.51466
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,5081.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.88038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.36707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.24500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.46069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.97884
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.03796E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.90195E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.46069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 16585.52068
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.90195E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 461.29660
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,17065.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.28506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.28506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.42672E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.06169E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.28506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 46075.01614
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.06169E-004
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1278.31903
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,47407.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.54254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.79595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.47800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.78674E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81629E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10380.64846
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81629E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 310.57471
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,10678.17
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.54787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.78820
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.47300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.83378E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.81511E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.25914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 10373.89311
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.81511E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 310.39284
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,10671.22
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.43066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.21844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.55700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 1.35388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.58249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.74423E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.07837E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.35388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 61632.40327
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.07837E-003
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2080.56916
Water Heating Coil Capacity Information,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,63379.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 2.77355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.28587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.19100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.52975
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.76232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.33278E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.81555E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.60636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 33237.64493
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.81555E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1529.83259
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,34153.64
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, KITCHEN_FLR_5 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 20.92023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.36617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.14504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.13800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.05317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.38676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.62694E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.52940E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.15948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8740.97465
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.52940E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 402.20251
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,8981.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.18491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.22404
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.21300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.25239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.59745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.70056E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.08509E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.42597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 23347.55504
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.08509E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1074.37808
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,23990.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.34227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.15512
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.14700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 5.03137E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 0.41366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.45611E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.43702E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.14985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 8213.02805
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.43702E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 377.89840
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,8439.37
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.14045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.13300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 6.03336E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.71272E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.59509E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.16633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 9116.41624
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.59509E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 419.46878
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,9367.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.78140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Constant Minimum Air Flow Fraction, 0.48922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, User-Specified Constant Minimum Air Flow Fraction, 0.29400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Minimum Air Flow Rate [m3/s], 0.22973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.78787E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.15568E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], -15.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 VAV BOX COMPONENT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Size Rated Capacity [W], 18035.68100
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.15568E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 VAV BOX REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 830.07130
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,18532.73
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.98455
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.86675
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Maximum Flow Rates [m3/s], 15.86982
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Heating Design Air Flow Rate [m3/s], 4.86675
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Cooling Design Air Flow Rate [m3/s], 15.61313
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Main Design Air Flow Rate [m3/s], 15.61313
 Component Sizing Information, AirLoopHVAC, VAV_1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_1, Calculated Heating Air Flow Ratio [], 0.31171
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 10.25240
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.04053
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Maximum Flow Rates [m3/s], 20.14143
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Heating Design Air Flow Rate [m3/s], 5.04053
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Cooling Design Air Flow Rate [m3/s], 19.82923
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Main Design Air Flow Rate [m3/s], 19.82923
 Component Sizing Information, AirLoopHVAC, VAV_2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_2, Calculated Heating Air Flow Ratio [], 0.25420
 Component Sizing Information, AirLoopHVAC, VAV_ER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_ER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_ER, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_ER, Adjusted Heating Design Air Flow Rate [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_ER, Adjusted Cooling Design Air Flow Rate [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_ER, Adjusted Main Design Air Flow Rate [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_ER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_ER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_OR, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_OR, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_OR, Sum of Air Terminal Maximum Flow Rates [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_OR, Adjusted Heating Design Air Flow Rate [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_OR, Adjusted Cooling Design Air Flow Rate [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_OR, Adjusted Main Design Air Flow Rate [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_OR, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_OR, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Sum of Air Terminal Maximum Flow Rates [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Adjusted Heating Design Air Flow Rate [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Adjusted Cooling Design Air Flow Rate [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Adjusted Main Design Air Flow Rate [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_ICU, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.74276
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.74276
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Sum of Air Terminal Maximum Flow Rates [m3/s], 13.48552
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Adjusted Heating Design Air Flow Rate [m3/s], 6.74276
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Adjusted Cooling Design Air Flow Rate [m3/s], 13.48552
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Adjusted Main Design Air Flow Rate [m3/s], 13.48552
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Calculated Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Adjusted Heating Design Air Flow Rate [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Adjusted Cooling Design Air Flow Rate [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Adjusted Main Design Air Flow Rate [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, VAV_LABS, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 20.92023
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 20.92023
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Sum of Air Terminal Maximum Flow Rates [m3/s], 20.92023
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Adjusted Heating Design Air Flow Rate [m3/s], 20.92023
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Adjusted Cooling Design Air Flow Rate [m3/s], 20.92023
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Adjusted Main Design Air Flow Rate [m3/s], 20.92023
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_1, Design Supply Air Flow Rate [m3/s], 15.61313
 Component Sizing Information, AirLoopHVAC, VAV_2, Design Supply Air Flow Rate [m3/s], 19.82923
 Component Sizing Information, AirLoopHVAC, VAV_ER, Design Supply Air Flow Rate [m3/s], 5.54937
 Component Sizing Information, AirLoopHVAC, VAV_OR, Design Supply Air Flow Rate [m3/s], 10.90009
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Design Supply Air Flow Rate [m3/s], 6.25174
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Design Supply Air Flow Rate [m3/s], 13.48552
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Design Supply Air Flow Rate [m3/s], 2.56334
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Design Supply Air Flow Rate [m3/s], 20.92023
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,VAV_1_DCV,BLDG_OA_FRAC_SCH,Yes,Standard62.1VentilationRateProcedure,1.00,8,BASEMENT,SZ DSOA BASEMENT,CM DSZAD BUILDING,OFFICE1_MULT4_FLR_1,SZ DSOA OFFICE1_MULT4_FLR_1,CM DSZAD BUILDING,LOBBY_RECORDS_FLR_1,SZ DSOA LOBBY_RECORDS_FLR_1,CM DSZAD BUILDING,CORRIDOR_FLR_1,SZ DSOA CORRIDOR_FLR_1,CM DSZAD BUILDING,ER_NURSESTN_LOBBY_FLR_1,SZ DSOA ER_NURSESTN_LOBBY_FLR_1,CM DSZAD BUILDING,ICU_NURSESTN_LOBBY_FLR_2,SZ DSOA ICU_NURSESTN_LOBBY_FLR_2,CM DSZAD BUILDING,CORRIDOR_FLR_2,SZ DSOA CORRIDOR_FLR_2,CM DSZAD BUILDING,OR_NURSESTN_LOBBY_FLR_2,SZ DSOA OR_NURSESTN_LOBBY_FLR_2,CM DSZAD BUILDING
 Controller:MechanicalVentilation,VAV_2_DCV,BLDG_OA_FRAC_SCH,Yes,Standard62.1VentilationRateProcedure,1.00,15,PHYSTHERAPY_FLR_3,SZ DSOA PHYSTHERAPY_FLR_3,CM DSZAD BUILDING,NURSESTN_LOBBY_FLR_3,SZ DSOA NURSESTN_LOBBY_FLR_3,CM DSZAD BUILDING,CORRIDOR_SE_FLR_3,SZ DSOA CORRIDOR_SE_FLR_3,CM DSZAD BUILDING,CORRIDOR_NW_FLR_3,SZ DSOA CORRIDOR_NW_FLR_3,CM DSZAD BUILDING,RADIOLOGY_FLR_4,SZ DSOA RADIOLOGY_FLR_4,CM DSZAD BUILDING,NURSESTN_LOBBY_FLR_4,SZ DSOA NURSESTN_LOBBY_FLR_4,CM DSZAD BUILDING,CORRIDOR_SE_FLR_4,SZ DSOA CORRIDOR_SE_FLR_4,CM DSZAD BUILDING,CORRIDOR_NW_FLR_4,SZ DSOA CORRIDOR_NW_FLR_4,CM DSZAD BUILDING,DINING_FLR_5,SZ DSOA DINING_FLR_5,CM DSZAD BUILDING,NURSESTN_LOBBY_FLR_5,SZ DSOA NURSESTN_LOBBY_FLR_5,CM DSZAD BUILDING,OFFICE1_FLR_5,SZ DSOA OFFICE1_FLR_5,CM DSZAD BUILDING,OFFICE2_MULT5_FLR_5,SZ DSOA OFFICE2_MULT5_FLR_5,CM DSZAD BUILDING,OFFICE3_FLR_5,SZ DSOA OFFICE3_FLR_5,CM DSZAD BUILDING,OFFICE4_MULT6_FLR_5,SZ DSOA OFFICE4_MULT6_FLR_5,CM DSZAD BUILDING,CORRIDOR_FLR_5,SZ DSOA CORRIDOR_FLR_5,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, VAV_1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 15.61313
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_1 OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 4.32680
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Inlet Air Temperature [C], 26.76269
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.52543
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.76615E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.76615E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Coil Load [W], 252110.63746
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.21033E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1 COOLING COIL, Design Size Design Air Flow Rate [m3/s], 15.61313
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_1 COOLING COIL,350057.77,221814.73,128243.04,0.63,83480.12,846.70
 Component Sizing Information, Coil:Heating:Water, VAV_1 HEATING COIL, Design Size Rated Capacity [W], 3133.90394
 Component Sizing Information, Coil:Heating:Water, VAV_1 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 5.48335E-005
 Component Sizing Information, Coil:Heating:Water, VAV_1 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 55.10436
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_1 HEATING COIL,3192.05
 Component Sizing Information, Fan:VariableVolume, VAV_1 FAN, Design Size Maximum Flow Rate [m3/s], 15.61313
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 7.21033E-003
 Component Sizing Information, Controller:WaterCoil, VAV_1_COOLC_CONTROLLER, Controller Convergence Tolerance, 6.60428E-005
 Component Sizing Information, Controller:WaterCoil, VAV_1_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.48335E-005
 Component Sizing Information, Controller:OutdoorAir, VAV_2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 19.82923
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Inlet Air Temperature [C], 26.23592
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.54720
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.84225E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.84225E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Coil Load [W], 309415.65058
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Water Flow Rate [m3/s], 8.84925E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2 COOLING COIL, Design Size Design Air Flow Rate [m3/s], 19.82923
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_2 COOLING COIL,435774.06,278614.76,157159.30,0.64,107223.91,1087.52
 Component Sizing Information, Coil:Heating:Water, VAV_2 HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_2 HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_2 HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_2 HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_2 FAN, Design Size Maximum Flow Rate [m3/s], 19.82923
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 8.84925E-003
 Component Sizing Information, Controller:WaterCoil, VAV_2_COOLC_CONTROLLER, Controller Convergence Tolerance, 5.38114E-005
 Component Sizing Information, Controller:WaterCoil, VAV_2_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, VAV_ER_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.54937
 Component Sizing Information, Controller:OutdoorAir, VAV_ER_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.92502
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Inlet Air Temperature [C], 25.12281
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.61582
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.47126E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 7.47126E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Coil Load [W], 80161.98223
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.29262E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ER COOLING COIL, Design Size Design Air Flow Rate [m3/s], 5.54937
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_ER COOLING COIL,116155.11,75952.78,40202.33,0.65,30593.40,310.30
 Component Sizing Information, Coil:Heating:Water, VAV_ER HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_ER HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_ER HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_ER HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_ER FAN, Design Size Maximum Flow Rate [m3/s], 5.54937
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 3.71104E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Controller:WaterCoil, VAV_ER_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.29262E-003
 Component Sizing Information, Controller:WaterCoil, VAV_ER_COOLC_CONTROLLER, Controller Convergence Tolerance, 2.07706E-004
 Component Sizing Information, Controller:WaterCoil, VAV_ER_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, VAV_OR_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 10.90009
 Component Sizing Information, Controller:OutdoorAir, VAV_OR_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.18040
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Inlet Air Temperature [C], 23.95303
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.63879
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.82365E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.82365E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Coil Load [W], 144337.82097
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Water Flow Rate [m3/s], 4.12804E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_OR COOLING COIL, Design Size Design Air Flow Rate [m3/s], 10.90009
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_OR COOLING COIL,215593.04,144889.58,70703.45,0.67,63592.87,644.99
 Component Sizing Information, Coil:Heating:Water, VAV_OR HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_OR HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_OR HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_OR HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_OR FAN, Design Size Maximum Flow Rate [m3/s], 10.90009
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 7.32548E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Controller:WaterCoil, VAV_OR_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 4.12804E-003
 Component Sizing Information, Controller:WaterCoil, VAV_OR_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.15355E-004
 Component Sizing Information, Controller:WaterCoil, VAV_OR_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, VAV_ICU_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 6.25174
 Component Sizing Information, Controller:OutdoorAir, VAV_ICU_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.07616
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_ICU OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 2.07616
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Inlet Air Temperature [C], 27.15254
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.48818
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.63261E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.63261E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Coil Load [W], 103579.09434
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.96235E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU COOLING COIL, Design Size Design Air Flow Rate [m3/s], 6.25174
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_ICU COOLING COIL,142439.38,89624.34,52815.04,0.63,33549.40,340.28
 Component Sizing Information, Coil:Heating:Water, VAV_ICU HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_ICU HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_ICU HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_ICU HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_ICU FAN, Design Size Maximum Flow Rate [m3/s], 6.25174
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 4.13966E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Controller:WaterCoil, VAV_ICU_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 2.96235E-003
 Component Sizing Information, Controller:WaterCoil, VAV_ICU_COOLC_CONTROLLER, Controller Convergence Tolerance, 1.60748E-004
 Component Sizing Information, Controller:WaterCoil, VAV_ICU_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, VAV_PATRMS_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 13.48552
 Component Sizing Information, Controller:OutdoorAir, VAV_PATRMS_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.49311
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, VAV_PATRMS OA HEAT RECOVERY, Design Size Nominal Supply Air Flow Rate [m3/s], 4.49311
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Inlet Air Temperature [C], 26.09182
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.52482
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.62100E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.62100E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Coil Load [W], 208711.17878
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Water Flow Rate [m3/s], 5.96911E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS COOLING COIL, Design Size Design Air Flow Rate [m3/s], 13.48552
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_PATRMS COOLING COIL,295340.21,189130.06,106210.15,0.64,74051.29,751.07
 Component Sizing Information, Coil:Heating:Water, VAV_PATRMS HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_PATRMS HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_PATRMS HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_PATRMS HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_PATRMS FAN, Design Size Maximum Flow Rate [m3/s], 13.48552
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 8.88542E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Controller:WaterCoil, VAV_PATRMS_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 5.96911E-003
 Component Sizing Information, Controller:WaterCoil, VAV_PATRMS_COOLC_CONTROLLER, Controller Convergence Tolerance, 7.97757E-005
 Component Sizing Information, Controller:WaterCoil, VAV_PATRMS_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, VAV_LABS_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.56334
 Component Sizing Information, Controller:OutdoorAir, VAV_LABS_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.61872
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Inlet Air Temperature [C], 26.38947
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Outlet Air Temperature [C], 10.45613
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.80290E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.80290E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Coil Load [W], 40619.12890
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.16170E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS COOLING COIL, Design Size Design Air Flow Rate [m3/s], 2.56334
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_LABS COOLING COIL,57126.67,36299.81,20826.87,0.64,14374.18,145.79
 Component Sizing Information, Coil:Heating:Water, VAV_LABS HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_LABS HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_LABS HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_LABS HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, VAV_LABS FAN, Design Size Maximum Flow Rate [m3/s], 2.56334
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.70875E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Controller:WaterCoil, VAV_LABS_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 1.16170E-003
 Component Sizing Information, Controller:WaterCoil, VAV_LABS_COOLC_CONTROLLER, Controller Convergence Tolerance, 4.09908E-004
 Component Sizing Information, Controller:WaterCoil, VAV_LABS_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, CAV_KITCHEN_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 20.92023
 Component Sizing Information, Controller:OutdoorAir, CAV_KITCHEN_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.74332
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.34277
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.22000
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, User-Specified Design Inlet Water Temperature [C], 8.89000
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Outlet Air Temperature [C], 11.13347
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.98669E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.98669E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Coil Load [W], 274922.12611
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.86274E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN COOLING COIL, Design Size Design Air Flow Rate [m3/s], 20.92023
Water Cooling Coil Capacity Information,Coil:Cooling:Water,CAV_KITCHEN COOLING COIL,401931.88,273750.37,128181.51,0.68,95427.18,967.88
 Component Sizing Information, Coil:Heating:Water, CAV_KITCHEN HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, CAV_KITCHEN HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, CAV_KITCHEN HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_KITCHEN HEATING COIL,0.00
 Component Sizing Information, Fan:ConstantVolume, CAV_KITCHEN_ADDAQ_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 20.92023
 Component Sizing Information, Controller:WaterCoil, CAV_KITCHEN_COOLC_CONTROLLER, Maximum Actuated Flow [m3/s], 7.86274E-003
 Component Sizing Information, Controller:WaterCoil, CAV_KITCHEN_COOLC_CONTROLLER, Controller Convergence Tolerance, 6.05629E-005
 Component Sizing Information, Controller:WaterCoil, CAV_KITCHEN_HEATC_CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
Water Heater Information,WaterHeater:Mixed,SWH BOOSTER E WATER HEATER,2.2712E-002,3000.0,1.676,1.5228
Water Heater Information,WaterHeater:Mixed,SWH LAUNDRY WATER HEATER,1.1356,87921.3,0.633,0.5885
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,2.2712,175842.6,0.310,3.2628E-002
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP SECONDARY, Design Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, Pump:VariableSpeed, COOLSYS1 PUMP SECONDARY, Design Power Consumption [W], 6536.62131
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Maximum Loop Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, PlantLoop, COOLSYS1_DEMAND, Plant Loop Volume [m3], 4.85234
 Component Sizing Information, HeatExchanger:FluidToFluid, HEAT RECOVERY CHILLER BYPASS HEAT EXCHANGER, Loop Supply Side Design Fluid Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, HeatExchanger:FluidToFluid, HEAT RECOVERY CHILLER BYPASS HEAT EXCHANGER, Loop Demand Side Design Fluid Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, HeatExchanger:FluidToFluid, HEAT RECOVERY CHILLER BYPASS HEAT EXCHANGER, Heat Exchanger U-Factor Times Area Value [W/C], 169730.80665
 Component Sizing Information, HeatExchanger:FluidToFluid, HEAT RECOVERY CHILLER BYPASS HEAT EXCHANGER, Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C], 8.33000
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Loop Supply Side Design Fluid Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Loop Demand Side Design Fluid Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Heat Exchanger U-Factor Times Area Value [W/C], 169730.80665
 Component Sizing Information, HeatExchanger:FluidToFluid, BYPASS HEAT EXCHANGER, Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C], 8.33000
 Component Sizing Information, PlantLoop, HEAT RECOVERY CHILLER BYPASS LOOP, Maximum Loop Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, PlantLoop, HEAT RECOVERY CHILLER BYPASS LOOP, Plant Loop Volume [m3], 4.85234
 Component Sizing Information, Pump:VariableSpeed, HEAT RECOVERY CHILLER BYPASS LOOP PUMP, Design Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, Pump:VariableSpeed, HEAT RECOVERY CHILLER BYPASS LOOP PUMP, Design Power Consumption [W], 4525.52340
 Component Sizing Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, Design Size Reference Chilled Water Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, User-Specified Reference Chilled Water Flow Rate [m3/s], 4.11125E-003
 Component Sizing Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, Design Size Reference Capacity [W], 143750.53552
 Component Sizing Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, User-Specified Reference Capacity [W], 93781.51510
 Component Sizing Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, Design Size Reference Condenser Fluid Flow Rate [m3/s], 5.46158E-003
 Component Sizing Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, Design Size Heat Recovery Water Flow Rate [m3/s], 5.46158E-003
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, HEAT RECOVERY CHILLER, 4.57, 15.58
 Component Sizing Information, PlantLoop, HEATSYS1, Maximum Loop Flow Rate [m3/s], 2.71062E-002
 Component Sizing Information, PlantLoop, HEATSYS1, Plant Loop Volume [m3], 3.25274
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Flow Rate [m3/s], 2.71062E-002
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Power Consumption [W], 8082.36480
 Component Sizing Information, Pump:VariableSpeed, HEATSYS1 PUMP, Design Minimum Flow Rate [m3/s], 0.00000
 Component Sizing Information, WaterHeater:Mixed, DUMMY WATER HEATER, Use Side Design Flow Rate [m3/s], 2.71062E-002
Water Heater Information,WaterHeater:Mixed,DUMMY WATER HEATER,1.8927E-002,0.0,0.000,0.0000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Nominal Capacity [W], 1549200.94334
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, User-Specified Nominal Capacity [W], 1549200.94000
 Component Sizing Information, Boiler:HotWater, HEATSYS1 BOILER, Design Size Design Water Flow Rate [m3/s], 2.71062E-002
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Maximum Loop Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, PlantLoop, COOLSYS1_SUPPLY, Plant Loop Volume [m3], 4.85234
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER1 PUMP, Design Flow Rate [m3/s], 2.02181E-002
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER1 PUMP, Design Power Consumption [W], 2262.76170
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER2 PUMP, Design Flow Rate [m3/s], 2.02181E-002
 Component Sizing Information, Pump:ConstantSpeed, COOLSYS1 CHILLER2 PUMP, Design Power Consumption [W], 2262.76170
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER1, Design Size Reference Chilled Water Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER1, User-Specified Reference Chilled Water Flow Rate [m3/s], 1.95070E-002
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER1, Design Size Reference Capacity [W], 670571.65636
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER1, User-Specified Reference Capacity [W], 669867.96500
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER1, Design Size Reference Condenser Water Flow Rate [m3/s], 3.37054E-002
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER1, 6.95, 23.70
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER2, Design Size Reference Chilled Water Flow Rate [m3/s], 4.04361E-002
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER2, User-Specified Reference Chilled Water Flow Rate [m3/s], 1.95070E-002
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER2, Design Size Reference Capacity [W], 670571.65636
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER2, User-Specified Reference Capacity [W], 669867.96500
 Component Sizing Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER2, Design Size Reference Condenser Water Flow Rate [m3/s], 3.37054E-002
 Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, COOLSYS1 CHILLER2, 6.95, 23.70
 Component Sizing Information, PlantLoop, HEAT RECOVERY WATER LOOP, Maximum Loop Flow Rate [m3/s], 5.46158E-003
 Component Sizing Information, PlantLoop, HEAT RECOVERY WATER LOOP, Plant Loop Volume [m3], 0.65539
 Component Sizing Information, Pump:VariableSpeed, HEAT RECOVERY CIRC PUMP, Design Flow Rate [m3/s], 5.46158E-003
 Component Sizing Information, WaterHeater:Mixed, DUMMY WATER HEATER, Source Side Design Flow Rate [m3/s], 5.46158E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.95675E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 2.34810E-002
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.95675E-004
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 24.99541
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.95675E-004
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Maximum Loop Flow Rate [m3/s], 7.28724E-002
 Component Sizing Information, CondenserLoop, TOWERWATERSYS, Condenser Loop Volume [m3], 8.74468
 Component Sizing Information, HeaderedPumps:VariableSpeed, TOWERWATERSYS PUMP, Design Flow Rate [m3/s], 7.28724E-002
 Component Sizing Information, HeaderedPumps:VariableSpeed, TOWERWATERSYS PUMP, Design Power Consumption [W], 17862.95766
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Design Air Flow Rate [m3/s], 58.40933
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Nominal Capacity [W], 769227.89511
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Air Flow Rate in free convection regime [m3/s], 11.68187
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 1, Tower capacity in free convection regime at design conditions [W], 96153.48689
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Design Air Flow Rate [m3/s], 58.40933
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Nominal Capacity [W], 769227.89511
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Air Flow Rate in free convection regime [m3/s], 11.68187
 Component Sizing Information, CoolingTower:VariableSpeed, TOWERWATERSYS COOLTOWER 2, Tower capacity in free convection regime at design conditions [W], 96153.48689
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,BASEMENT,7
HeatTransfer Surface,BASEMENT_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_NORTH_CFACTOR,0.419,0.394,,170.98,170.98,170.98,270.00,90.00,70.10,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_EAST,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_EAST_CFACTOR,0.419,0.394,,130.10,130.10,130.10,0.00,90.00,53.34,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_SOUTH_CFACTOR,0.419,0.394,,170.98,170.98,170.98,90.00,90.00,70.10,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_WEST,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_WEST_CFACTOR,0.419,0.394,,130.10,130.10,130.10,180.00,90.00,53.34,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,3739.35,3739.35,3739.35,270.00,180.00,70.10,53.34,0.00,BASEMENT_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BASEMENT_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3739.35,3739.35,3739.35,0.00,0.00,53.34,70.10,0.00,BASEMENT_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,7478.69,7478.69,7478.69,0.00,90.00,7478.69,1.00,0.00,BASEMENT_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ER_EXAM1_MULT4_FLR_1,8
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,24.07,26.02,24.07,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH_DOOR,Door,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,ER_EXAM1_MULT4_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,ER_EXAM1_MULT4_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,ER_EXAM1_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,ER_EXAM1_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,ER_EXAM1_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ER_EXAM1_MULT4_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_EXAM1_MULT4_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ER_TRAUMA1_FLR_1,9
HeatTransfer Surface,ER_TRAUMA1_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,17.56,19.51,17.56,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_WALL_EAST_DOOR,Door,ER_TRAUMA1_FLR_1_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,24.07,26.02,24.07,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_WALL_SOUTH_DOOR,Door,ER_TRAUMA1_FLR_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,ER_TRAUMA1_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,ER_TRAUMA1_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,ER_TRAUMA1_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,ER_TRAUMA1_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ER_TRAUMA1_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_TRAUMA1_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ER_EXAM3_MULT4_FLR_1,8
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,17.56,19.51,17.56,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_WALL_EAST_DOOR,Door,ER_EXAM3_MULT4_FLR_1_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,ER_EXAM3_MULT4_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ER_EXAM3_MULT4_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,ER_EXAM3_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,ER_EXAM3_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,ER_EXAM3_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ER_EXAM3_MULT4_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_EXAM3_MULT4_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ER_TRAUMA2_FLR_1,9
HeatTransfer Surface,ER_TRAUMA2_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,24.07,26.02,24.07,270.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_WALL_NORTH_DOOR,Door,ER_TRAUMA2_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,17.56,19.51,17.56,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_WALL_EAST_DOOR,Door,ER_TRAUMA2_FLR_1_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ER_TRAUMA2_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,ER_TRAUMA2_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,ER_TRAUMA2_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,ER_TRAUMA2_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ER_TRAUMA2_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_TRAUMA2_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ER_TRIAGE_MULT4_FLR_1,8
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,24.07,26.02,24.07,270.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_WALL_NORTH_DOOR,Door,ER_TRIAGE_MULT4_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,ER_TRIAGE_MULT4_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ER_TRIAGE_MULT4_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,ER_TRIAGE_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,ER_TRIAGE_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,ER_TRIAGE_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ER_TRIAGE_MULT4_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,ER_TRIAGE_MULT4_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE1_MULT4_FLR_1,8
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,10.05,13.01,10.05,90.00,90.00,3.05,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,Window,OFFICE1_MULT4_FLR_1_WALL_SOUTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,2.96,2.96,2.96,90.00,90.00,2.43,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,270.00,90.00,3.05,4.27,0.00,OFFICE1_MULT4_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,OFFICE1_MULT4_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,OFFICE1_MULT4_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.94,13.94,13.94,270.00,180.00,3.05,4.57,0.00,OFFICE1_MULT4_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,13.94,13.94,13.94,90.00,0.00,3.05,4.57,0.00,OFFICE1_MULT4_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICE1_MULT4_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.87,27.87,27.87,0.00,90.00,27.87,1.00,0.00,OFFICE1_MULT4_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LOBBY_RECORDS_FLR_1,19
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,117.74,123.59,117.74,270.00,90.00,28.96,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR1,Door,LOBBY_RECORDS_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR3,Door,LOBBY_RECORDS_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_NORTH_DOOR2,Door,LOBBY_RECORDS_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,165.07,227.67,165.07,180.00,90.00,53.34,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_2_WEST,Window,LOBBY_RECORDS_FLR_1_WALL_1_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,62.60,62.60,62.60,180.00,90.00,51.34,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,24.07,26.02,24.07,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_1_SOUTH_DOOR,Door,LOBBY_RECORDS_FLR_1_WALL_1_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,23.12,32.50,23.12,90.00,90.00,7.61,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH_DOOR,Door,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH_ROLLDOOR,Door,LOBBY_RECORDS_FLR_1_WALL_2_SOUTH,CTF - ConductionTransferFunction,OVERHEAD DOOR_CON,1.760,1.760,,7.43,7.43,7.43,90.00,90.00,3.05,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,LOBBY_RECORDS_FLR_1_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,162.62,162.62,162.62,0.00,90.00,38.10,4.27,0.00,CORRIDOR_FLR_1_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,65.05,65.05,65.05,0.00,90.00,15.24,4.27,0.00,CORRIDOR_FLR_1_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,LOBBY_RECORDS_FLR_1_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,65.07,65.07,65.07,90.00,90.00,15.25,4.27,0.00,LOBBY_RECORDS_FLR_1_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1474.81,1474.81,1474.81,90.00,180.00,38.40,38.40,0.00,LOBBY_RECORDS_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1474.81,1474.81,1474.81,0.00,0.00,38.40,38.40,0.00,LOBBY_RECORDS_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,LOBBY_RECORDS_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2949.62,2949.62,2949.62,0.00,90.00,2949.62,1.00,0.00,LOBBY_RECORDS_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_FLR_1,12
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,162.62,162.62,162.62,180.00,90.00,38.10,4.27,0.00,LOBBY_RECORDS_FLR_1_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,65.05,65.05,65.05,180.00,90.00,15.24,4.27,0.00,LOBBY_RECORDS_FLR_1_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,41.63,45.53,41.63,270.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_NORTH_DOOR2,Door,CORRIDOR_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_NORTH_DOOR1,Door,CORRIDOR_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,41.63,45.53,41.63,90.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_SOUTH_DOOR2,Door,CORRIDOR_FLR_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_SOUTH_DOOR1,Door,CORRIDOR_FLR_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,227.67,227.67,227.67,0.00,90.00,53.34,4.27,0.00,CORRIDOR_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,569.03,569.03,569.03,270.00,180.00,10.67,53.34,0.00,CORRIDOR_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,569.03,569.03,569.03,90.00,0.00,10.67,53.34,0.00,CORRIDOR_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1138.06,1138.06,1138.06,0.00,90.00,1138.06,1.00,0.00,CORRIDOR_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ER_NURSESTN_LOBBY_FLR_1,12
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.637,0.582,,80.18,110.58,80.18,0.00,90.00,25.91,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST_WINDOW,Window,ER_NURSESTN_LOBBY_FLR_1_WALL_1_EAST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,30.40,30.40,30.40,0.00,90.00,24.94,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,270.00,90.00,24.38,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,188.64,188.64,188.64,180.00,90.00,44.20,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ER_NURSESTN_LOBBY_FLR_1_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1235.61,1235.61,1235.61,90.00,180.00,35.15,35.15,0.00,ER_NURSESTN_LOBBY_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1235.61,1235.61,1235.61,0.00,0.00,35.15,35.15,0.00,ER_NURSESTN_LOBBY_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,ER_NURSESTN_LOBBY_FLR_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2471.22,2471.22,2471.22,0.00,90.00,2471.22,1.00,0.00,ER_NURSESTN_LOBBY_FLR_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OR1_FLR_2,7
HeatTransfer Surface,OR1_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR1_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR1_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,OR1_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR1_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,OR1_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR1_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,55.74,55.74,55.74,270.00,180.00,9.14,6.10,0.00,OR1_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OR1_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,55.74,55.74,55.74,90.00,0.00,9.14,6.10,0.00,OR1_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OR1_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,111.48,111.48,111.48,0.00,90.00,111.48,1.00,0.00,OR1_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OR2_MULT5_FLR_2,7
HeatTransfer Surface,OR2_MULT5_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR2_MULT5_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,OR2_MULT5_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR2_MULT5_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,OR2_MULT5_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR2_MULT5_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,OR2_MULT5_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR2_MULT5_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,55.74,55.74,55.74,270.00,180.00,9.14,6.10,0.00,OR2_MULT5_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OR2_MULT5_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,55.74,55.74,55.74,90.00,0.00,9.14,6.10,0.00,OR2_MULT5_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OR2_MULT5_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,111.48,111.48,111.48,0.00,90.00,111.48,1.00,0.00,OR2_MULT5_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OR3_FLR_2,7
HeatTransfer Surface,OR3_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR3_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,OR3_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR3_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,OR3_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR3_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,OR3_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR3_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,55.74,55.74,55.74,270.00,180.00,9.14,6.10,0.00,OR3_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OR3_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,55.74,55.74,55.74,90.00,0.00,9.14,6.10,0.00,OR3_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OR3_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,111.48,111.48,111.48,0.00,90.00,111.48,1.00,0.00,OR3_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OR4_FLR_2,7
HeatTransfer Surface,OR4_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,OR4_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR4_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,0.00,90.00,24.38,4.27,0.00,OR4_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR4_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,OR4_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR4_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,180.00,90.00,24.38,4.27,0.00,OR4_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR4_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,222.97,222.97,222.97,270.00,180.00,9.14,24.38,0.00,OR4_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OR4_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,222.97,222.97,222.97,90.00,0.00,9.14,24.38,0.00,OR4_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OR4_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,445.93,445.93,445.93,0.00,90.00,445.93,1.00,0.00,OR4_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,IC_PATROOM1_MULT5_FLR_2,8
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,Window,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,IC_PATROOM1_MULT5_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,IC_PATROOM1_MULT5_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,IC_PATROOM1_MULT5_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,270.00,180.00,4.57,4.57,0.00,IC_PATROOM1_MULT5_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,IC_PATROOM1_MULT5_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,IC_PATROOM1_MULT5_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,IC_PATROOM1_MULT5_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,IC_PATROOM2_FLR_2,9
HeatTransfer Surface,IC_PATROOM2_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,19.48,26.02,19.48,270.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,Window,IC_PATROOM2_FLR_2_WALL_NORTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,6.54,6.54,6.54,270.00,90.00,5.36,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,Window,IC_PATROOM2_FLR_2_WALL_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,IC_PATROOM2_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,IC_PATROOM2_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,IC_PATROOM2_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,IC_PATROOM2_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,IC_PATROOM2_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,IC_PATROOM2_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,IC_PATROOM3_MULT6_FLR_2,8
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,Window,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,IC_PATROOM3_MULT6_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,IC_PATROOM3_MULT6_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,IC_PATROOM3_MULT6_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,270.00,180.00,4.57,4.57,0.00,IC_PATROOM3_MULT6_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,IC_PATROOM3_MULT6_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,IC_PATROOM3_MULT6_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,IC_PATROOM3_MULT6_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ICU_FLR_2,8
HeatTransfer Surface,ICU_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,123.59,123.59,123.59,90.00,90.00,28.96,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,66.05,91.09,66.05,180.00,90.00,21.34,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_FLR_2_WALL_WEST_WINDOW,Window,ICU_FLR_2_WALL_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,25.04,25.04,25.04,180.00,90.00,20.54,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,123.59,123.59,123.59,270.00,90.00,28.96,4.27,0.00,ICU_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.09,91.09,91.09,0.00,90.00,21.34,4.27,0.00,ICU_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,617.96,617.96,617.96,270.00,180.00,28.96,21.34,0.00,ICU_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ICU_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,617.96,617.96,617.96,90.00,0.00,28.96,21.34,0.00,ICU_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ICU_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1235.93,1235.93,1235.93,0.00,90.00,1235.93,1.00,0.00,ICU_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ICU_NURSESTN_LOBBY_FLR_2,7
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,270.00,90.00,24.38,4.27,0.00,ICU_NURSESTN_LOBBY_FLR_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,117.06,117.06,117.06,180.00,90.00,27.43,4.27,0.00,ICU_NURSESTN_LOBBY_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,117.06,117.06,117.06,0.00,90.00,27.43,4.27,0.00,ICU_NURSESTN_LOBBY_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,ICU_NURSESTN_LOBBY_FLR_2_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,668.77,668.77,668.77,90.00,180.00,24.38,27.43,0.00,ICU_NURSESTN_LOBBY_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,668.77,668.77,668.77,0.00,0.00,27.43,24.38,0.00,ICU_NURSESTN_LOBBY_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ICU_NURSESTN_LOBBY_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1337.54,1337.54,1337.54,0.00,90.00,1337.54,1.00,0.00,ICU_NURSESTN_LOBBY_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_FLR_2,7
HeatTransfer Surface,CORRIDOR_FLR_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,45.53,45.53,45.53,270.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,45.53,45.53,45.53,90.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,227.67,227.67,227.67,0.00,90.00,53.34,4.27,0.00,CORRIDOR_FLR_2_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_2_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,227.67,227.67,227.67,180.00,90.00,53.34,4.27,0.00,CORRIDOR_FLR_2_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,569.03,569.03,569.03,270.00,180.00,10.67,53.34,0.00,CORRIDOR_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,569.03,569.03,569.03,90.00,0.00,10.67,53.34,0.00,CORRIDOR_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1138.06,1138.06,1138.06,0.00,90.00,1138.06,1.00,0.00,CORRIDOR_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OR_NURSESTN_LOBBY_FLR_2,12
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,52.04,52.04,52.04,270.00,90.00,12.19,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,94.33,130.10,94.33,90.00,90.00,30.48,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH_WINDOW,Window,OR_NURSESTN_LOBBY_FLR_2_WALL_SOUTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,35.77,35.77,35.77,90.00,90.00,29.34,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,OR_NURSESTN_LOBBY_FLR_2_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,OR_NURSESTN_LOBBY_FLR_2_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,180.00,90.00,22.86,4.27,0.00,OR_NURSESTN_LOBBY_FLR_2_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,130.10,130.10,130.10,180.00,90.00,30.48,4.27,0.00,OR_NURSESTN_LOBBY_FLR_2_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,71.55,71.55,71.55,0.00,90.00,16.76,4.27,0.00,OR_NURSESTN_LOBBY_FLR_2_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,156.12,156.12,156.12,0.00,90.00,36.58,4.27,0.00,OR_NURSESTN_LOBBY_FLR_2_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1012.64,1012.64,1012.64,90.00,180.00,31.82,31.82,0.00,OR_NURSESTN_LOBBY_FLR_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,1012.64,1012.64,1012.64,0.00,0.00,31.82,31.82,0.00,OR_NURSESTN_LOBBY_FLR_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,OR_NURSESTN_LOBBY_FLR_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2025.29,2025.29,2025.29,0.00,90.00,2025.29,1.00,0.00,OR_NURSESTN_LOBBY_FLR_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM1_MULT10_FLR_3,8
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,Window,PATROOM1_MULT10_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,RESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,4.91,4.91,4.91,90.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,270.00,180.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM1_MULT10_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM2_FLR_3,9
HeatTransfer Surface,PATROOM2_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_3_WALL_EAST_WINDOW,Window,PATROOM2_FLR_3_WALL_EAST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,24.35,32.52,24.35,90.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,Window,PATROOM2_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,RESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,8.18,8.18,8.18,90.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,7.62,4.27,0.00,PATROOM2_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM2_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,34.84,34.84,34.84,270.00,180.00,7.62,4.57,0.00,PATROOM2_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM2_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,34.84,34.84,34.84,90.00,0.00,7.62,4.57,0.00,PATROOM2_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM2_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM2_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM3_MULT10_FLR_3,8
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.12,18.87,14.12,0.00,90.00,4.42,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,Window,PATROOM3_MULT10_FLR_3_WALL_EAST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.74,4.74,4.74,0.00,90.00,3.89,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.87,18.87,18.87,180.00,90.00,4.42,4.27,0.00,PATROOM3_MULT10_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.21,20.21,20.21,270.00,180.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.21,20.21,20.21,90.00,0.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM3_MULT10_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM4_FLR_3,9
HeatTransfer Surface,PATROOM4_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,24.35,32.52,24.35,270.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_3_WALL_NORTH_WINDOW,Window,PATROOM4_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,8.18,8.18,8.18,270.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_3_WALL_EAST_WINDOW,Window,PATROOM4_FLR_3_WALL_EAST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,7.62,4.27,0.00,PATROOM4_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM4_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,34.84,34.84,34.84,270.00,180.00,7.62,4.57,0.00,PATROOM4_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM4_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,34.84,34.84,34.84,90.00,0.00,7.62,4.57,0.00,PATROOM4_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM4_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM4_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM5_MULT10_FLR_3,8
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,Window,PATROOM5_MULT10_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,270.00,180.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM5_MULT10_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PHYSTHERAPY_FLR_3,7
HeatTransfer Surface,PHYSTHERAPY_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,270.00,90.00,21.34,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PHYSTHERAPY_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,0.00,90.00,22.86,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PHYSTHERAPY_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,90.00,90.00,21.34,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PHYSTHERAPY_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,180.00,90.00,22.86,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PHYSTHERAPY_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,487.74,487.74,487.74,270.00,180.00,21.34,22.86,0.00,PHYSTHERAPY_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PHYSTHERAPY_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,487.74,487.74,487.74,90.00,0.00,21.34,22.86,0.00,PHYSTHERAPY_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PHYSTHERAPY_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,975.48,975.48,975.48,0.00,90.00,975.48,1.00,0.00,PHYSTHERAPY_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM6_FLR_3,9
HeatTransfer Surface,PATROOM6_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,19.48,26.02,19.48,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,Window,PATROOM6_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,RESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,6.54,6.54,6.54,90.00,90.00,5.36,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_3_WALL_WEST_WINDOW,Window,PATROOM6_FLR_3_WALL_WEST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,PATROOM6_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM6_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,PATROOM6_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM6_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,PATROOM6_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM6_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM6_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM7_MULT10_FLR_3,8
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.12,18.87,14.12,180.00,90.00,4.42,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,Window,PATROOM7_MULT10_FLR_3_WALL_WEST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.74,4.74,4.74,180.00,90.00,3.89,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.87,18.87,18.87,0.00,90.00,4.42,4.27,0.00,PATROOM7_MULT10_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.21,20.21,20.21,270.00,180.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.21,20.21,20.21,90.00,0.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM7_MULT10_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM8_FLR_3,9
HeatTransfer Surface,PATROOM8_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,19.48,26.02,19.48,270.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_3_WALL_NORTH_WINDOW,Window,PATROOM8_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,6.54,6.54,6.54,270.00,90.00,5.36,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_3_WALL_WEST_WINDOW,Window,PATROOM8_FLR_3_WALL_WEST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM8_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,PATROOM8_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,PATROOM8_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM8_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,PATROOM8_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM8_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM8_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,NURSESTN_LOBBY_FLR_3,13
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,270.00,90.00,21.34,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,0.00,90.00,22.86,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,130.10,130.10,130.10,270.00,90.00,30.48,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,136.60,136.60,136.60,90.00,90.00,32.00,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,LAB_FLR_3_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,90.00,90.00,13.72,4.27,0.00,LAB_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,180.00,90.00,13.72,4.27,0.00,LAB_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,LAB_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,905.80,905.80,905.80,180.00,180.00,30.10,30.10,0.00,NURSESTN_LOBBY_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,905.80,905.80,905.80,90.00,0.00,30.10,30.10,0.00,NURSESTN_LOBBY_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,NURSESTN_LOBBY_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1811.61,1811.61,1811.61,0.00,90.00,1811.61,1.00,0.00,NURSESTN_LOBBY_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LAB_FLR_3,9
HeatTransfer Surface,LAB_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,270.00,90.00,13.72,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,0.00,90.00,13.72,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.56,84.56,84.56,90.00,90.00,19.81,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.80,97.80,97.80,180.00,90.00,22.91,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_4_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,264.77,264.77,264.77,180.00,180.00,16.27,16.27,0.00,LAB_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,LAB_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,264.77,264.77,264.77,90.00,0.00,16.27,16.27,0.00,LAB_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,LAB_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,529.55,529.55,529.55,0.00,90.00,529.55,1.00,0.00,LAB_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_SE_FLR_3,16
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,180.00,90.00,22.86,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,136.60,136.60,136.60,270.00,90.00,32.00,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.56,84.56,84.56,270.00,90.00,19.81,4.27,0.00,LAB_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,162.62,162.62,162.62,0.00,90.00,38.10,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,45.53,45.53,45.53,90.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,110.58,110.58,110.58,90.00,90.00,25.91,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_4_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_4_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_4_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_5_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,566.71,566.71,566.71,90.00,180.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,CORRIDOR_SE_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,566.71,566.71,566.71,180.00,0.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,CORRIDOR_SE_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_SE_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_NW_FLR_3,16
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,90.00,90.00,21.34,4.27,0.00,PHYSTHERAPY_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,130.10,130.10,130.10,90.00,90.00,30.48,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,38.80,38.80,38.80,0.00,90.00,9.09,4.27,0.00,NURSESTN_LOBBY_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,45.53,45.53,45.53,270.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,270.00,90.00,24.38,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,110.58,110.58,110.58,270.00,90.00,25.91,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_4_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.80,97.80,97.80,0.00,90.00,22.91,4.27,0.00,LAB_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_4_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_3_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_5_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,162.62,162.62,162.62,180.00,90.00,38.10,4.27,0.00,CORRIDOR_NW_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,566.71,566.71,566.71,90.00,180.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,CORRIDOR_NW_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,566.71,566.71,566.71,0.00,0.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,CORRIDOR_NW_FLR_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_NW_FLR_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM1_MULT10_FLR_4,8
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,90.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,Window,PATROOM1_MULT10_FLR_4_WALL_SOUTH,Window5 Detailed Fenestration,RESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,4.91,4.91,4.91,90.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM1_MULT10_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,270.00,180.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,PATROOM1_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM1_MULT10_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM1_MULT10_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM2_FLR_4,9
HeatTransfer Surface,PATROOM2_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_4_WALL_EAST_WINDOW,Window,PATROOM2_FLR_4_WALL_EAST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,24.35,32.52,24.35,90.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,Window,PATROOM2_FLR_4_WALL_SOUTH,Window5 Detailed Fenestration,RESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,8.18,8.18,8.18,90.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.52,32.52,32.52,270.00,90.00,7.62,4.27,0.00,PATROOM2_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM2_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM2_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,34.84,34.84,34.84,270.00,180.00,7.62,4.57,0.00,PATROOM2_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM2_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,34.84,34.84,34.84,90.00,0.00,7.62,4.57,0.00,PATROOM2_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM2_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM2_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM3_MULT10_FLR_4,8
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.12,18.87,14.12,0.00,90.00,4.42,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,Window,PATROOM3_MULT10_FLR_4_WALL_EAST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.74,4.74,4.74,0.00,90.00,3.89,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM3_MULT10_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.87,18.87,18.87,180.00,90.00,4.42,4.27,0.00,PATROOM3_MULT10_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.21,20.21,20.21,270.00,180.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.21,20.21,20.21,90.00,0.00,4.57,4.42,0.00,PATROOM3_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM3_MULT10_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM3_MULT10_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM4_FLR_4,9
HeatTransfer Surface,PATROOM4_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,24.35,32.52,24.35,270.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_4_WALL_NORTH_WINDOW,Window,PATROOM4_FLR_4_WALL_NORTH,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,8.18,8.18,8.18,270.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,0.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_4_WALL_EAST_WINDOW,Window,PATROOM4_FLR_4_WALL_EAST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_NORTH_0.21,N/A,1.408,No,4.91,4.91,4.91,0.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.52,32.52,32.52,90.00,90.00,7.62,4.27,0.00,PATROOM4_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM4_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM4_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,34.84,34.84,34.84,270.00,180.00,7.62,4.57,0.00,PATROOM4_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM4_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,34.84,34.84,34.84,90.00,0.00,7.62,4.57,0.00,PATROOM4_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM4_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,69.68,69.68,69.68,0.00,90.00,69.68,1.00,0.00,PATROOM4_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM5_MULT10_FLR_4,8
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,270.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,Window,PATROOM5_MULT10_FLR_4_WALL_NORTH,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,4.91,4.91,4.91,270.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,PATROOM5_MULT10_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.90,20.90,20.90,270.00,180.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.90,20.90,20.90,90.00,0.00,4.57,4.57,0.00,PATROOM5_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM5_MULT10_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.81,41.81,41.81,0.00,90.00,41.81,1.00,0.00,PATROOM5_MULT10_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,RADIOLOGY_FLR_4,7
HeatTransfer Surface,RADIOLOGY_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,270.00,90.00,21.34,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RADIOLOGY_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,0.00,90.00,22.86,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RADIOLOGY_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,90.00,90.00,21.34,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RADIOLOGY_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,180.00,90.00,22.86,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RADIOLOGY_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,487.74,487.74,487.74,270.00,180.00,21.34,22.86,0.00,RADIOLOGY_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,RADIOLOGY_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,487.74,487.74,487.74,90.00,0.00,21.34,22.86,0.00,RADIOLOGY_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,RADIOLOGY_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,975.48,975.48,975.48,0.00,90.00,975.48,1.00,0.00,RADIOLOGY_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM6_FLR_4,9
HeatTransfer Surface,PATROOM6_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,19.48,26.02,19.48,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,Window,PATROOM6_FLR_4_WALL_SOUTH,Window5 Detailed Fenestration,RESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,6.54,6.54,6.54,90.00,90.00,5.36,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_4_WALL_WEST_WINDOW,Window,PATROOM6_FLR_4_WALL_WEST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,PATROOM6_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM6_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM6_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,PATROOM6_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM6_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,PATROOM6_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM6_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM6_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM7_MULT10_FLR_4,8
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.12,18.87,14.12,180.00,90.00,4.42,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,Window,PATROOM7_MULT10_FLR_4_WALL_WEST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.74,4.74,4.74,180.00,90.00,3.89,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,18.87,18.87,18.87,0.00,90.00,4.42,4.27,0.00,PATROOM7_MULT10_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,PATROOM7_MULT10_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,20.21,20.21,20.21,270.00,180.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,20.21,20.21,20.21,90.00,0.00,4.57,4.42,0.00,PATROOM7_MULT10_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM7_MULT10_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.42,40.42,40.42,0.00,90.00,40.42,1.00,0.00,PATROOM7_MULT10_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,PATROOM8_FLR_4,9
HeatTransfer Surface,PATROOM8_FLR_4_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,19.48,26.02,19.48,270.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_4_WALL_NORTH_WINDOW,Window,PATROOM8_FLR_4_WALL_NORTH,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,6.54,6.54,6.54,270.00,90.00,5.36,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.655,0.597,,14.61,19.51,14.61,180.00,90.00,4.57,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_4_WALL_WEST_WINDOW,Window,PATROOM8_FLR_4_WALL_WEST,Window5 Detailed Fenestration,RESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,4.91,4.91,4.91,180.00,90.00,4.02,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_4_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,PATROOM8_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,PATROOM8_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,PATROOM8_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,27.87,27.87,27.87,270.00,180.00,6.10,4.57,0.00,PATROOM8_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,PATROOM8_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,27.87,27.87,27.87,90.00,0.00,6.10,4.57,0.00,PATROOM8_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,PATROOM8_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,55.74,55.74,55.74,0.00,90.00,55.74,1.00,0.00,PATROOM8_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,NURSESTN_LOBBY_FLR_4,13
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,270.00,90.00,21.34,4.27,0.00,RADIOLOGY_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,0.00,90.00,22.86,4.27,0.00,RADIOLOGY_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,130.10,130.10,130.10,270.00,90.00,30.48,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,136.60,136.60,136.60,90.00,90.00,32.00,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,LAB_FLR_4_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,90.00,90.00,13.72,4.27,0.00,LAB_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,180.00,90.00,13.72,4.27,0.00,LAB_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,LAB_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,905.80,905.80,905.80,180.00,180.00,30.10,30.10,0.00,NURSESTN_LOBBY_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,905.80,905.80,905.80,90.00,0.00,30.10,30.10,0.00,NURSESTN_LOBBY_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,NURSESTN_LOBBY_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1811.61,1811.61,1811.61,0.00,90.00,1811.61,1.00,0.00,NURSESTN_LOBBY_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LAB_FLR_4,9
HeatTransfer Surface,LAB_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,270.00,90.00,6.10,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,270.00,90.00,13.72,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,58.54,58.54,58.54,0.00,90.00,13.72,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,0.00,90.00,9.14,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.56,84.56,84.56,90.00,90.00,19.81,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.80,97.80,97.80,180.00,90.00,22.91,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_4_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAB_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,264.77,264.77,264.77,180.00,180.00,16.27,16.27,0.00,LAB_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,LAB_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,264.77,264.77,264.77,90.00,0.00,16.27,16.27,0.00,LAB_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,LAB_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,529.55,529.55,529.55,0.00,90.00,529.55,1.00,0.00,LAB_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_SE_FLR_4,16
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,180.00,90.00,22.86,4.27,0.00,RADIOLOGY_FLR_4_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,39.03,39.03,39.03,180.00,90.00,9.14,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,136.60,136.60,136.60,270.00,90.00,32.00,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.56,84.56,84.56,270.00,90.00,19.81,4.27,0.00,LAB_FLR_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,162.62,162.62,162.62,0.00,90.00,38.10,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,45.53,45.53,45.53,90.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,110.58,110.58,110.58,90.00,90.00,25.91,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,180.00,90.00,6.10,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_4_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_4_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_4_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,270.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_5_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_SE_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,566.71,566.71,566.71,90.00,180.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,CORRIDOR_SE_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,566.71,566.71,566.71,180.00,0.00,23.81,23.81,0.00,CORRIDOR_SE_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,CORRIDOR_SE_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_SE_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_NW_FLR_4,16
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,91.07,91.07,91.07,90.00,90.00,21.34,4.27,0.00,RADIOLOGY_FLR_4_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,130.10,130.10,130.10,90.00,90.00,30.48,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,38.80,38.80,38.80,0.00,90.00,9.09,4.27,0.00,NURSESTN_LOBBY_FLR_4_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.724,0.654,,45.53,45.53,45.53,270.00,90.00,10.67,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,104.08,104.08,104.08,270.00,90.00,24.38,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,110.58,110.58,110.58,270.00,90.00,25.91,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,26.02,26.02,26.02,0.00,90.00,6.10,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_4_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.80,97.80,97.80,0.00,90.00,22.91,4.27,0.00,LAB_FLR_4_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_4_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_SE_FLR_4_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_5_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,19.51,19.51,19.51,90.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,162.62,162.62,162.62,180.00,90.00,38.10,4.27,0.00,CORRIDOR_NW_FLR_4_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_NW_FLR_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,566.71,566.71,566.71,90.00,180.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,10
HeatTransfer Surface,CORRIDOR_NW_FLR_4_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,566.71,566.71,566.71,0.00,0.00,23.81,23.81,0.00,CORRIDOR_NW_FLR_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,CORRIDOR_NW_FLR_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1133.42,1133.42,1133.42,0.00,90.00,1133.42,1.00,0.00,CORRIDOR_NW_FLR_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,DINING_FLR_5,8
HeatTransfer Surface,DINING_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,97.57,97.57,97.57,0.00,90.00,22.86,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,94.33,130.10,94.33,90.00,90.00,30.48,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_5_WALL_SOUTH_WINDOW,Window,DINING_FLR_5_WALL_SOUTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,35.77,35.77,35.77,90.00,90.00,29.34,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,130.10,130.10,130.10,270.00,90.00,30.48,4.27,0.00,KITCHEN_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,180.00,90.00,22.86,4.27,0.00,NURSESTN_LOBBY_FLR_5_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,696.77,696.77,696.77,90.00,180.00,30.48,22.86,0.00,DINING_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DINING_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,696.77,696.77,696.77,0.00,0.00,22.86,30.48,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,DINING_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1393.55,1393.55,1393.55,0.00,90.00,1393.55,1.00,0.00,DINING_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,NURSESTN_LOBBY_FLR_5,8
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,97.57,97.57,97.57,0.00,90.00,22.86,4.27,0.00,DINING_FLR_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,104.08,104.08,104.08,270.00,90.00,24.38,4.27,0.00,CORRIDOR_FLR_5_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.56,84.56,84.56,0.00,90.00,19.81,4.27,0.00,KITCHEN_FLR_5_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,182.14,182.14,182.14,180.00,90.00,42.67,4.27,0.00,CORRIDOR_FLR_5_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,1040.51,1040.51,1040.51,90.00,180.00,24.38,42.67,0.00,NURSESTN_LOBBY_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,1040.51,1040.51,1040.51,0.00,0.00,42.67,24.38,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,NURSESTN_LOBBY_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,2081.03,2081.03,2081.03,0.00,90.00,2081.03,1.00,0.00,NURSESTN_LOBBY_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,KITCHEN_FLR_5,8
HeatTransfer Surface,KITCHEN_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,130.10,130.10,130.10,90.00,90.00,30.48,4.27,0.00,DINING_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_5_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,84.56,84.56,84.56,180.00,90.00,19.81,4.27,0.00,NURSESTN_LOBBY_FLR_5_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,130.10,130.10,130.10,270.00,90.00,30.48,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,130.10,130.10,130.10,0.00,90.00,30.48,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_5_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,45.53,45.53,45.53,180.00,90.00,10.67,4.27,0.00,CORRIDOR_FLR_5_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,929.03,929.03,929.03,270.00,180.00,30.48,30.48,0.00,KITCHEN_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,KITCHEN_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,929.03,929.03,929.03,90.00,0.00,30.48,30.48,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,KITCHEN_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1858.06,1858.06,1858.06,0.00,90.00,1858.06,1.00,0.00,KITCHEN_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE1_FLR_5,9
HeatTransfer Surface,OFFICE1_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,29.22,39.03,29.22,90.00,90.00,9.14,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,Window,OFFICE1_FLR_5_WALL_SOUTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.364_SHGC_EAST_0.378,N/A,2.068,No,9.81,9.81,9.81,90.00,90.00,8.05,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,24.36,32.53,24.36,180.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_FLR_5_WALL_WEST_WINDOW,Window,OFFICE1_FLR_5_WALL_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,8.18,8.18,8.18,180.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,OFFICE1_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.53,32.53,32.53,0.00,90.00,7.62,4.27,0.00,OFFICE1_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE1_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,69.70,69.70,69.70,270.00,180.00,9.14,7.62,0.00,OFFICE1_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICE1_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,69.70,69.70,69.70,90.00,0.00,9.14,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICE1_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.39,139.39,139.39,0.00,90.00,139.39,1.00,0.00,OFFICE1_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE2_MULT5_FLR_5,8
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,24.34,32.52,24.34,180.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,Window,OFFICE2_MULT5_FLR_5_WALL_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,8.18,8.18,8.18,180.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,270.00,90.00,9.14,4.27,0.00,OFFICE2_MULT5_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.52,32.52,32.52,0.00,90.00,7.62,4.27,0.00,OFFICE2_MULT5_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,OFFICE2_MULT5_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,69.68,69.68,69.68,270.00,180.00,9.14,7.62,0.00,OFFICE2_MULT5_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,69.68,69.68,69.68,90.00,0.00,9.14,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICE2_MULT5_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.35,139.35,139.35,0.00,90.00,139.35,1.00,0.00,OFFICE2_MULT5_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE3_FLR_5,9
HeatTransfer Surface,OFFICE3_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,29.22,39.03,29.22,270.00,90.00,9.14,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE3_FLR_5_WALL_NORTH_WINDOW,Window,OFFICE3_FLR_5_WALL_NORTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,9.81,9.81,9.81,270.00,90.00,8.05,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE3_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,24.35,32.52,24.35,180.00,90.00,7.62,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE3_FLR_5_WALL_WEST_WINDOW,Window,OFFICE3_FLR_5_WALL_WEST,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_SOUTH_0.21,N/A,1.408,No,8.18,8.18,8.18,180.00,90.00,6.71,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE3_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,32.52,32.52,32.52,0.00,90.00,7.62,4.27,0.00,OFFICE3_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE3_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,39.03,39.03,39.03,90.00,90.00,9.14,4.27,0.00,OFFICE3_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE3_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,69.68,69.68,69.68,270.00,180.00,9.14,7.62,0.00,OFFICE3_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICE3_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,69.68,69.68,69.68,90.00,0.00,9.14,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICE3_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,139.35,139.35,139.35,0.00,90.00,139.35,1.00,0.00,OFFICE3_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE4_MULT6_FLR_5,8
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,10.05,13.01,10.05,270.00,90.00,3.05,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,Window,OFFICE4_MULT6_FLR_5_WALL_NORTH,Window5 Detailed Fenestration,NONRESWINDOW_U_0.248_SHGC_WEST_0.21,N/A,1.408,No,2.96,2.96,2.96,270.00,90.00,2.43,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,0.00,90.00,4.57,4.27,0.00,OFFICE4_MULT6_FLR_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,13.01,13.01,13.01,90.00,90.00,3.05,4.27,0.00,OFFICE4_MULT6_FLR_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,OFFICE4_MULT6_FLR_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,13.94,13.94,13.94,270.00,180.00,3.05,4.57,0.00,OFFICE4_MULT6_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,13.94,13.94,13.94,90.00,0.00,3.05,4.57,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,OFFICE4_MULT6_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.87,27.87,27.87,0.00,90.00,27.87,1.00,0.00,OFFICE4_MULT6_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDOR_FLR_5,11
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,AIR_WALL,4.809,2.796,,104.08,104.08,104.08,90.00,90.00,24.38,4.27,0.00,NURSESTN_LOBBY_FLR_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,182.14,182.14,182.14,0.00,90.00,42.67,4.27,0.00,NURSESTN_LOBBY_FLR_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,52.04,52.04,52.04,270.00,90.00,12.19,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.722,0.651,,26.02,26.02,26.02,90.00,90.00,6.10,4.27,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,78.06,78.06,78.06,270.00,90.00,18.29,4.27,0.00,CORRIDOR_FLR_5_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,45.53,45.53,45.53,0.00,90.00,10.67,4.27,0.00,KITCHEN_FLR_5_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,208.16,208.16,208.16,180.00,90.00,48.77,4.27,0.00,CORRIDOR_FLR_5_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,19.51,19.51,19.51,180.00,90.00,4.57,4.27,0.00,CORRIDOR_FLR_5_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,501.68,501.68,501.68,90.00,180.00,22.40,22.40,0.00,CORRIDOR_FLR_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,CORRIDOR_FLR_5_CEILING,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,501.68,501.68,501.68,0.00,0.00,22.40,22.40,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,CORRIDOR_FLR_5_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,1003.35,1003.35,1003.35,0.00,90.00,1003.35,1.00,0.00,CORRIDOR_FLR_5_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:WarmupDays,  7
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT,RunPeriod: RUNPERIOD 1,2.4445450610E-003,7.4307334421E-003,Pass,Pass,5.0216360777E-004,2.0731117764E-003,Pass,Pass
 Warmup Convergence Information,ER_EXAM1_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,4.8397075032E-003,3.7169627968E-003,Pass,Pass,2.2275864400E-002,3.8544340514E-002,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA1_FLR_1,RunPeriod: RUNPERIOD 1,5.2612318224E-003,3.7336321153E-003,Pass,Pass,2.2706205281E-002,4.9941277269E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM3_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,4.7279017952E-003,3.8559283363E-003,Pass,Pass,2.1830194225E-002,3.9229334154E-002,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA2_FLR_1,RunPeriod: RUNPERIOD 1,5.2746531223E-003,3.7343062632E-003,Pass,Pass,2.3797564847E-002,5.0465319002E-002,Pass,Pass
 Warmup Convergence Information,ER_TRIAGE_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,4.5890942120E-003,3.4222314085E-003,Pass,Pass,1.7700736553E-002,3.7983942838E-002,Pass,Pass
 Warmup Convergence Information,OFFICE1_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,1.3164051416E-002,3.0598189875E-002,Pass,Pass,0.1338084042,0.4381611725,Pass,Pass
 Warmup Convergence Information,LOBBY_RECORDS_FLR_1,RunPeriod: RUNPERIOD 1,3.8016469908E-004,2.8175323758E-004,Pass,Pass,0.8019760985,8.1951991804,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_1,RunPeriod: RUNPERIOD 1,5.2695401303E-003,9.4158106896E-003,Pass,Pass,9.7341848889E-004,2.3403531157E-003,Pass,Pass
 Warmup Convergence Information,ER_NURSESTN_LOBBY_FLR_1,RunPeriod: RUNPERIOD 1,9.3872536784E-006,1.4175716655E-005,Pass,Pass,5.9300300556E-003,3.2923580120E-002,Pass,Pass
 Warmup Convergence Information,OR1_FLR_2,RunPeriod: RUNPERIOD 1,2.2938769534E-003,1.9110651534E-003,Pass,Pass,0.3973221157,1.1184937747,Pass,Pass
 Warmup Convergence Information,OR2_MULT5_FLR_2,RunPeriod: RUNPERIOD 1,2.3056612411E-003,1.7491126069E-003,Pass,Pass,1.6125951532E-002,3.2776075218E-002,Pass,Pass
 Warmup Convergence Information,OR3_FLR_2,RunPeriod: RUNPERIOD 1,2.6186595827E-003,1.9817122022E-003,Pass,Pass,2.2349478671E-002,3.8605969117E-002,Pass,Pass
 Warmup Convergence Information,OR4_FLR_2,RunPeriod: RUNPERIOD 1,1.7388420336E-003,1.3256471706E-003,Pass,Pass,7.7068182163E-003,1.9753289432E-002,Pass,Pass
 Warmup Convergence Information,IC_PATROOM1_MULT5_FLR_2,RunPeriod: RUNPERIOD 1,6.5587025431E-003,3.2161769311E-003,Pass,Pass,4.4304491523E-002,4.3375593867E-002,Pass,Pass
 Warmup Convergence Information,IC_PATROOM2_FLR_2,RunPeriod: RUNPERIOD 1,7.4445788035E-003,4.1965561846E-003,Pass,Pass,0.1294552167,0.2355974211,Pass,Pass
 Warmup Convergence Information,IC_PATROOM3_MULT6_FLR_2,RunPeriod: RUNPERIOD 1,5.3302570083E-003,3.0645644804E-003,Pass,Pass,2.8139849523E-002,3.1796813819E-002,Pass,Pass
 Warmup Convergence Information,ICU_FLR_2,RunPeriod: RUNPERIOD 1,6.3416878491E-003,3.7329557664E-003,Pass,Pass,2.0110607686E-002,2.5993088992E-002,Pass,Pass
 Warmup Convergence Information,ICU_NURSESTN_LOBBY_FLR_2,RunPeriod: RUNPERIOD 1,1.9707453328E-005,2.8331114433E-005,Pass,Pass,3.9246313271E-003,2.1156023335E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_2,RunPeriod: RUNPERIOD 1,2.7226320548E-004,2.0077506683E-004,Pass,Pass,1.4781582571E-002,2.6090934295E-002,Pass,Pass
 Warmup Convergence Information,OR_NURSESTN_LOBBY_FLR_2,RunPeriod: RUNPERIOD 1,1.1101682880E-005,1.8524171447E-005,Pass,Pass,9.5192567212E-003,2.7081170971E-002,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,4.9040630801E-003,9.9649495795E-003,Pass,Pass,0.1792832115,0.7717293018,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_3,RunPeriod: RUNPERIOD 1,2.4543494468E-003,1.7875669633E-003,Pass,Pass,0.1101559924,0.3298171386,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,3.0702367293E-003,1.9616384957E-003,Pass,Pass,0.2333447042,0.5146815059,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_3,RunPeriod: RUNPERIOD 1,2.8601199843E-003,2.0385382893E-003,Pass,Pass,0.2588390809,0.5965157290,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,2.6247580745E-003,1.8353422030E-003,Pass,Pass,4.9504983765E-002,6.3117725264E-002,Pass,Pass
 Warmup Convergence Information,PHYSTHERAPY_FLR_3,RunPeriod: RUNPERIOD 1,4.1690473956E-003,1.0656735448E-002,Pass,Pass,5.1637378793E-004,1.4369796153E-003,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_3,RunPeriod: RUNPERIOD 1,1.3214301126E-002,2.6859586558E-002,Pass,Pass,0.1731941744,0.4928092839,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,1.8614118555E-002,3.3350472214E-002,Pass,Pass,2.4994554801E-002,2.9687159008E-002,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_3,RunPeriod: RUNPERIOD 1,8.7984859663E-003,2.3205943618E-002,Pass,Pass,0.1126869623,0.1776461908,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_3,RunPeriod: RUNPERIOD 1,1.0920875053E-005,1.5422894619E-005,Pass,Pass,4.8755792802E-003,2.6981104092E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_3,RunPeriod: RUNPERIOD 1,2.0975086361E-003,1.5340423821E-003,Pass,Pass,6.6416866987E-003,1.4196463349E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_3,RunPeriod: RUNPERIOD 1,2.1916076167E-003,2.9444563883E-003,Pass,Pass,3.6337265721E-004,7.4970164535E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_3,RunPeriod: RUNPERIOD 1,1.8255817481E-003,2.8845394644E-003,Pass,Pass,3.1519793615E-004,7.5190639886E-004,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,4.8186227638E-003,9.5301691955E-003,Pass,Pass,0.1139057650,0.1913970122,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_4,RunPeriod: RUNPERIOD 1,2.7693136995E-003,2.0894414702E-003,Pass,Pass,0.1114565198,0.3616715431,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,2.8622293197E-003,2.0536564551E-003,Pass,Pass,6.5037607934,74.6830650806,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_4,RunPeriod: RUNPERIOD 1,2.8935338513E-003,1.9810086371E-003,Pass,Pass,0.3635780211,1.4536128671,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,2.4373303433E-003,1.8839869538E-003,Pass,Pass,4.9961481736E-002,6.6548027561E-002,Pass,Pass
 Warmup Convergence Information,RADIOLOGY_FLR_4,RunPeriod: RUNPERIOD 1,3.3256856806E-005,4.9122423728E-005,Pass,Pass,3.5620894859E-003,2.1786977709E-002,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_4,RunPeriod: RUNPERIOD 1,1.2524443763E-002,2.6744754376E-002,Pass,Pass,0.4537357578,3.0409009050,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,1.8445021007E-002,3.3004375919E-002,Pass,Pass,2.5690397010E-002,2.9853872659E-002,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_4,RunPeriod: RUNPERIOD 1,8.1523960158E-003,2.2560734949E-002,Pass,Pass,0.2385248789,1.5587629333,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_4,RunPeriod: RUNPERIOD 1,1.2047125500E-005,1.6857017009E-005,Pass,Pass,4.4400486556E-003,2.3997149333E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_4,RunPeriod: RUNPERIOD 1,2.1226053717E-003,1.4701730763E-003,Pass,Pass,6.3413412295E-003,1.3481202244E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_4,RunPeriod: RUNPERIOD 1,2.2726053068E-003,2.9568004610E-003,Pass,Pass,3.5635254675E-004,7.1099086346E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_4,RunPeriod: RUNPERIOD 1,1.9049455390E-003,2.8952599466E-003,Pass,Pass,3.1111800810E-004,7.1431022425E-004,Pass,Pass
 Warmup Convergence Information,DINING_FLR_5,RunPeriod: RUNPERIOD 1,8.1223761905E-003,2.2274538107E-002,Pass,Pass,2.1355644987E-002,3.9338340997E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_5,RunPeriod: RUNPERIOD 1,2.2075428081E-002,1.6489990214E-002,Pass,Pass,3.4728571217E-003,2.7207453292E-003,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_5,RunPeriod: RUNPERIOD 1,2.3952202320E-005,5.5014578892E-005,Pass,Pass,6.8852312692E-003,3.4696125684E-002,Pass,Pass
 Warmup Convergence Information,OFFICE1_FLR_5,RunPeriod: RUNPERIOD 1,2.7042337238E-002,5.3180911365E-002,Pass,Pass,0.1144941656,0.4280890533,Pass,Pass
 Warmup Convergence Information,OFFICE2_MULT5_FLR_5,RunPeriod: RUNPERIOD 1,3.1010857155E-002,3.7512478285E-002,Pass,Pass,0.3091046195,2.1911845945,Pass,Pass
 Warmup Convergence Information,OFFICE3_FLR_5,RunPeriod: RUNPERIOD 1,2.4703401889E-002,4.6117702305E-002,Pass,Pass,0.1296803184,0.3722861704,Pass,Pass
 Warmup Convergence Information,OFFICE4_MULT6_FLR_5,RunPeriod: RUNPERIOD 1,5.6729903443E-004,4.2257839570E-004,Pass,Pass,9.6364249095E-002,0.2851460849,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_5,RunPeriod: RUNPERIOD 1,5.0024409472E-003,8.7137562419E-003,Pass,Pass,0.1553132647,0.5267943856,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
