<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>OpenBSE Summary Report</title>
<style>
body { font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif; margin: 2em; color: #333; max-width: 1400px; }
h1 { border-bottom: 2px solid #333; padding-bottom: 0.3em; }
h2 { color: #555; margin-top: 1.5em; }
table { border-collapse: collapse; width: 100%; margin: 1em 0; }
th, td { padding: 4px 8px; text-align: right; border: 1px solid #ddd; }
th { background: #f5f5f5; font-weight: 600; text-align: center; }
td:first-child, th:first-child { text-align: left; }
tr:nth-child(even) { background-color: #fafafa; }
tr.total-row { font-weight: bold; border-top: 2px solid #333; }
.pass { color: #2a7b2a; font-weight: bold; }
.fail { color: #cc0000; font-weight: bold; }
details { margin: 0.5em 0; } summary { cursor: pointer; font-weight: 600; }
</style>
</head>
<body>
<h1>OpenBSE Summary Report</h1>
<h2>Annual Energy Summary</h2>
<table>
<tr><th></th><th>kWh</th><th>MWh</th></tr>
<tr><td>Heating</td><td>302158.6</td><td>302.159</td></tr>
<tr><td>Cooling</td><td>5150243.4</td><td>5150.243</td></tr>
<tr><td>Total</td><td>5452402.0</td><td>5452.402</td></tr>
</table>
<h2>Peak Loads</h2>
<table>
<tr><th></th><th>W</th><th>Time</th></tr>
<tr><td>Peak Heating</td><td>992036.2</td><td>Month 12 Day 26 Hour 7</td></tr>
<tr><td>Peak Cooling</td><td>2265032.6</td><td>Month 7 Day 17 Hour 7</td></tr>
</table>
<h2>Monthly Energy End-Use [kWh]</h2>
<table>
<tr><th>End Use</th><th>Jan</th><th>Feb</th><th>Mar</th><th>Apr</th><th>May</th><th>Jun</th><th>Jul</th><th>Aug</th><th>Sep</th><th>Oct</th><th>Nov</th><th>Dec</th><th>Total</th></tr>
<tr><td>Interior Lighting</td><td>130041.5</td><td>117957.3</td><td>140166.1</td><td>125196.9</td><td>135103.8</td><td>134450.6</td><td>125850.1</td><td>140166.1</td><td>125196.9</td><td>130041.5</td><td>128517.4</td><td>125850.1</td><td>1558538.6</td></tr>
<tr><td>Exterior Lighting</td><td>29258.3</td><td>25209.3</td><td>25605.6</td><td>21778.0</td><td>21312.0</td><td>19599.2</td><td>20543.0</td><td>21312.0</td><td>24020.9</td><td>26630.9</td><td>28186.3</td><td>29258.3</td><td>292713.6</td></tr>
<tr><td>Interior Equipment</td><td>344803.2</td><td>311675.4</td><td>349451.0</td><td>333413.1</td><td>347127.1</td><td>337633.7</td><td>342906.5</td><td>349451.0</td><td>333413.1</td><td>344803.2</td><td>334882.7</td><td>342906.5</td><td>4072466.4</td></tr>
<tr><td>Exterior Equipment</td><td>57837.1</td><td>52970.5</td><td>61321.3</td><td>57376.3</td><td>59579.2</td><td>59118.4</td><td>57837.1</td><td>61321.3</td><td>57376.3</td><td>57837.1</td><td>55634.2</td><td>57837.1</td><td>696045.6</td></tr>
<tr><td>Fans (Electric)</td><td>59245.7</td><td>53777.0</td><td>65727.7</td><td>57750.1</td><td>69617.3</td><td>109531.5</td><td>103757.3</td><td>110507.0</td><td>88568.9</td><td>65307.1</td><td>59585.4</td><td>55982.0</td><td>899356.8</td></tr>
<tr><td>Pumps (Electric)</td><td>6880.9</td><td>6229.9</td><td>7128.0</td><td>6823.1</td><td>8101.0</td><td>11583.7</td><td>11581.3</td><td>11758.7</td><td>9904.8</td><td>7387.8</td><td>6769.7</td><td>6924.1</td><td>101073.2</td></tr>
<tr><td>Cooling (Electric)</td><td>26937.7</td><td>23523.1</td><td>31374.8</td><td>29737.8</td><td>48637.1</td><td>106779.0</td><td>104910.8</td><td>106682.5</td><td>77758.9</td><td>36447.1</td><td>28955.8</td><td>26006.2</td><td>647750.7</td></tr>
<tr><td>Heating (Electric)</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Heating (Gas)</td><td>63698.3</td><td>68587.3</td><td>47539.4</td><td>36336.6</td><td>8423.2</td><td>1405.2</td><td>600.4</td><td>157.0</td><td>2499.4</td><td>41140.9</td><td>48598.3</td><td>91863.9</td><td>410849.9</td></tr>
<tr><td>Heat Rejection</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Humidification</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>Heat Recovery</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr><td>DHW (Electric)</td><td>10785.0</td><td>9788.6</td><td>11473.7</td><td>10448.0</td><td>11122.0</td><td>11034.1</td><td>10535.9</td><td>11488.4</td><td>10448.0</td><td>10770.4</td><td>10565.2</td><td>10521.3</td><td>128980.6</td></tr>
<tr><td>DHW (Gas)</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr>
<tr class="total-row"><td>Total Electric</td><td>665789.4</td><td>601131.0</td><td>692248.1</td><td>642523.3</td><td>700599.5</td><td>789730.3</td><td>777922.0</td><td>812686.9</td><td>726687.9</td><td>679225.0</td><td>653096.7</td><td>655285.5</td><td>8396925.6</td></tr>
<tr class="total-row"><td>Total Gas</td><td>63698.3</td><td>68587.3</td><td>47539.4</td><td>36336.6</td><td>8423.2</td><td>1405.2</td><td>600.4</td><td>157.0</td><td>2499.4</td><td>41140.9</td><td>48598.3</td><td>91863.9</td><td>410849.9</td></tr>
<tr class="total-row"><td>Total</td><td>729487.7</td><td>669718.4</td><td>739787.5</td><td>678859.9</td><td>709022.7</td><td>791135.4</td><td>778522.4</td><td>812843.9</td><td>729187.3</td><td>720365.9</td><td>701695.0</td><td>747149.4</td><td>8807775.5</td></tr>
</table>
<h2>Zone Loads Summary</h2>
<table>
<tr><th>Zone Name</th><th>Area [m²]</th><th>Pk Htg [W]</th><th>W/m²</th><th>Time</th><th>Pk Clg [W]</th><th>W/m²</th><th>Time</th><th>OA [°C]</th></tr>
<tr><td>Basement</td><td>2779.4</td><td>36608.9</td><td>13.2</td><td>Jun 13 07:00</td><td>45100.6</td><td>16.2</td><td>Oct 13 09:00</td><td>8.0</td></tr>
<tr><td>Core_bottom</td><td>2496.1</td><td>17953.5</td><td>7.2</td><td>Dec 26 08:00</td><td>91773.1</td><td>36.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f10</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f11</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f2</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f3</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f4</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f5</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f6</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f7</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f8</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_mid_f9</td><td>2496.1</td><td>21289.7</td><td>8.5</td><td>Dec 26 08:00</td><td>104446.9</td><td>41.8</td><td>Jun 26 07:00</td><td>19.8</td></tr>
<tr><td>Core_top</td><td>2496.1</td><td>99014.5</td><td>39.7</td><td>Feb 13 09:00</td><td>112782.5</td><td>45.2</td><td>Aug 21 16:00</td><td>22.5</td></tr>
<tr><td>DataCenter_basement_ZN_6</td><td>783.7</td><td>0.0</td><td>0.0</td><td>-</td><td>236650.5</td><td>302.0</td><td>Oct 16 17:00</td><td>11.0</td></tr>
<tr><td>DataCenter_bot_ZN_6</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f10</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f11</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f2</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f3</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f4</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f5</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f6</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f7</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f8</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_mid_ZN_6_f9</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>DataCenter_top_ZN_6</td><td>36.2</td><td>0.0</td><td>0.0</td><td>-</td><td>5725.4</td><td>158.2</td><td>Jun 20 17:00</td><td>17.7</td></tr>
<tr><td>Perimeter_bot_ZN_1</td><td>313.4</td><td>19290.5</td><td>61.5</td><td>Mar 20 07:00</td><td>33075.2</td><td>105.5</td><td>Oct 10 13:00</td><td>24.0</td></tr>
<tr><td>Perimeter_bot_ZN_2</td><td>202.0</td><td>11195.1</td><td>55.4</td><td>Dec 26 07:00</td><td>20490.3</td><td>101.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_bot_ZN_3</td><td>313.4</td><td>14857.0</td><td>47.4</td><td>Dec 26 07:00</td><td>16079.6</td><td>51.3</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_bot_ZN_4</td><td>202.0</td><td>11667.5</td><td>57.8</td><td>Dec 26 07:00</td><td>21340.9</td><td>105.7</td><td>Jun 15 18:00</td><td>29.4</td></tr>
<tr><td>Perimeter_mid_ZN_1_f10</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f11</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f2</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f3</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f4</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f5</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f6</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f7</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f8</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_1_f9</td><td>313.4</td><td>19617.2</td><td>62.6</td><td>Apr 24 07:00</td><td>36289.9</td><td>115.8</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_mid_ZN_2_f10</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f11</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f2</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f3</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f4</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f5</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f6</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f7</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f8</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_2_f9</td><td>202.0</td><td>11743.3</td><td>58.1</td><td>Jan 17 07:00</td><td>22223.9</td><td>110.0</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f10</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f11</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f2</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f3</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f4</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f5</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f6</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f7</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f8</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_3_f9</td><td>313.4</td><td>15420.1</td><td>49.2</td><td>Dec 26 07:00</td><td>19251.2</td><td>61.4</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_mid_ZN_4_f10</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f11</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f2</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f3</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f4</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f5</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f6</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f7</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f8</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_mid_ZN_4_f9</td><td>202.0</td><td>12011.7</td><td>59.5</td><td>Dec 26 07:00</td><td>23640.1</td><td>117.0</td><td>Jun 15 18:00</td><td>28.8</td></tr>
<tr><td>Perimeter_top_ZN_1</td><td>313.4</td><td>29722.2</td><td>94.8</td><td>Feb 6 07:00</td><td>35939.7</td><td>114.7</td><td>Jan 20 14:00</td><td>21.0</td></tr>
<tr><td>Perimeter_top_ZN_2</td><td>202.0</td><td>19019.5</td><td>94.2</td><td>Feb 13 07:00</td><td>22376.7</td><td>110.8</td><td>Jul 17 09:00</td><td>30.0</td></tr>
<tr><td>Perimeter_top_ZN_3</td><td>313.4</td><td>24970.9</td><td>79.7</td><td>Feb 13 08:00</td><td>16197.1</td><td>51.7</td><td>Jul 17 07:00</td><td>22.5</td></tr>
<tr><td>Perimeter_top_ZN_4</td><td>202.0</td><td>19255.7</td><td>95.3</td><td>Feb 6 07:00</td><td>24619.6</td><td>121.9</td><td>Jun 15 18:00</td><td>28.8</td></tr>
</table>
<h2>Unmet Hours</h2>
<table>
<tr><th></th><th>Hours</th></tr>
<tr><td>Unmet Heating</td><td>132352.0</td></tr>
<tr><td>Unmet Cooling</td><td>23656.7</td></tr>
</table>
<p>ASHRAE 90.1 Compliance: <span class="fail">FAIL (156009 &gt; 300 unmet hours)</span></p>
<h2>Building Envelope</h2>
<table>
<tr><th>Direction</th><th>Wall [m²]</th><th>Window [m²]</th><th>WWR</th></tr>
<tr><td>North</td><td>2407.3</td><td>1390.8</td><td>57.8%</td></tr>
<tr><td>East</td><td>1604.8</td><td>927.2</td><td>57.8%</td></tr>
<tr><td>South</td><td>2407.3</td><td>1390.8</td><td>57.8%</td></tr>
<tr><td>West</td><td>1604.8</td><td>927.2</td><td>57.8%</td></tr>
</table>
<details><summary>Window Solar Diagnostics</summary>
<p>Total transmitted solar: 1200047.8 kWh<br>Total incident on windows: 4511534.7 kWh</p>
</details>
</body></html>
