# ASHRAE 140-2023 Section 11 — Case AE101 (single-zone air system)
# GENERATED by 140_tests/scripts/generate_ae_cases.py.
# Weather AE101, imposed load -2931.0 W sensible + 586.1 W latent,
# economizer=None. Steady-state; compare last hour to QAS.

simulation:
  timesteps_per_hour: 1
  start_month: 1
  start_day: 1
  end_month: 1
  end_day: 7

weather_files:
  - "../weather/AE101.csv"

simple_constructions:
  - name: Adiabatic Wall
    u_factor: 0.01
    thermal_capacity: 0.0
    solar_absorptance: 0.1
    thermal_absorptance: 0.9
    roughness: rough

zones:
  - name: AE101 Zone
    volume: 129.6
    floor_area: 48.0

equipment:
  - name: AE101 Sensible Gain
    zones: [AE101 Zone]
    power: -2931.0
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.0
  - name: AE101 Latent Gain
    zones: [AE101 Zone]
    power: 586.1
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 1.0

surfaces:
  - {name: AE101 N, zone: AE101 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7}]}
  - {name: AE101 S, zone: AE101 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 2.7},{x: 0.0, y: 0.0, z: 2.7}]}
  - {name: AE101 E, zone: AE101 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7}]}
  - {name: AE101 W, zone: AE101 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE101 Roof, zone: AE101 Zone, type: roof, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE101 Floor, zone: AE101 Zone, type: floor, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 0}]}

air_loops:
  - name: SZ Air System
    controls:
      heating_supply_temp: 45.0
      cooling_supply_temp: 14.0
      cycling: on_off
      deadband: 0.2
      minimum_damper_position: 0.3333
      design_zone_flow: 0.34
      fan_operating_mode: continuous
      cooling_sat_reset:
        type: single_zone
        sat_min: 4.0
        sat_max: 50.0
    equipment:
      - type: heating_coil
        name: AE101 Heating Coil
        source: electric
        capacity: 20000.0
        efficiency: 1.0
        setpoint: 45.0
      - type: fan
        name: AE101 Supply Fan
        source: constant_volume
        design_flow_rate: 0.28317
        pressure_rise: 498.0
        motor_efficiency: 1.0
        impeller_efficiency: 0.7
        motor_in_airstream_fraction: 1.0
    zones:
      - zone: AE101 Zone

zone_groups:
  - name: AE101 Zone Group
    zones: [AE101 Zone]

thermostats:
  - name: AE101 Thermostat
    zones: [AE101 Zone Group]
    heating_setpoint: 21.111
    cooling_setpoint: 21.111

outputs:
  - file: "hvac_results.csv"
    frequency: hourly
    variables:
      - "component:thermal_output"
      - "component:sensible_load"
      - "component:latent_load"
      - "component:total_load"
      - "component:outlet_temperature"
      - "component:outlet_humidity_ratio"
      - "component:inlet_temperature"
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - "zone:temperature"
      - "zone:humidity_ratio"

summary_report: true
