# ASHRAE 140-2023 Section 11 — Case AE104 (single-zone air system)
# GENERATED by 140_tests/scripts/generate_ae_cases.py.
# Weather AE104, imposed load 2931.0 W sensible + 586.1 W latent,
# economizer=None. Steady-state; compare last hour to QAS.

simulation:
  timesteps_per_hour: 1
  start_month: 1
  start_day: 1
  end_month: 1
  end_day: 7

weather_files:
  - "../weather/AE104.csv"

simple_constructions:
  - name: Adiabatic Wall
    u_factor: 0.01
    thermal_capacity: 0.0
    solar_absorptance: 0.1
    thermal_absorptance: 0.9
    roughness: rough

zones:
  - name: AE104 Zone
    volume: 129.6
    floor_area: 48.0

equipment:
  - name: AE104 Sensible Gain
    zones: [AE104 Zone]
    power: 2931.0
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 0.0
  - name: AE104 Latent Gain
    zones: [AE104 Zone]
    power: 586.1
    fuel: none
    radiant_fraction: 0.0
    latent_fraction: 1.0

surfaces:
  - {name: AE104 N, zone: AE104 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7}]}
  - {name: AE104 S, zone: AE104 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 2.7},{x: 0.0, y: 0.0, z: 2.7}]}
  - {name: AE104 E, zone: AE104 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7}]}
  - {name: AE104 W, zone: AE104 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE104 Roof, zone: AE104 Zone, type: roof, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE104 Floor, zone: AE104 Zone, type: floor, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 0}]}

air_loops:
  - name: SZ Air System
    controls:
      heating_supply_temp: 45.0
      cooling_supply_temp: 14.0
      cycling: on_off
      deadband: 0.2
      minimum_damper_position: 0.3333
      design_zone_flow: 0.34
      fan_operating_mode: continuous
      cooling_sat_reset:
        type: single_zone
        sat_min: 4.0
        sat_max: 50.0
    equipment:
      - type: cooling_coil
        name: AE104 Cooling Coil
        source: chilled_water
        capacity: 20000.0
        shr: 0.75
        rated_airflow: 0.28317
        setpoint: 14.0
        design_water_flow_rate: 0.0015
        design_water_inlet_temp: 5.0
        design_water_outlet_temp: 12.0
        autocalculate_shr: true
      - type: fan
        name: AE104 Supply Fan
        source: constant_volume
        design_flow_rate: 0.28317
        pressure_rise: 498.0
        motor_efficiency: 1.0
        impeller_efficiency: 0.7
        motor_in_airstream_fraction: 1.0
    zones:
      - zone: AE104 Zone

zone_groups:
  - name: AE104 Zone Group
    zones: [AE104 Zone]

thermostats:
  - name: AE104 Thermostat
    zones: [AE104 Zone Group]
    heating_setpoint: 23.889
    cooling_setpoint: 23.889

outputs:
  - file: "hvac_results.csv"
    frequency: hourly
    variables:
      - "component:thermal_output"
      - "component:sensible_load"
      - "component:latent_load"
      - "component:total_load"
      - "component:outlet_temperature"
      - "component:outlet_humidity_ratio"
      - "component:inlet_temperature"
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - "zone:temperature"
      - "zone:humidity_ratio"

summary_report: true
