# ASHRAE 140-2023 Section 11 — Case AE426 (VAV terminal reheat)
# GENERATED by 140_tests/scripts/generate_ae_reheat_cases.py.
# Two adiabatic zones, central preheat (7.22 C) + CHW cooling (fixed 12.78 C SAT)
# + supply/return fans, per-zone electric VAV:Reheat. Weather AE106,
# economizer=differential_dry_bulb. Steady-state; compare last hour to QAS central coils.

simulation:
  timesteps_per_hour: 1
  start_month: 1
  start_day: 1
  end_month: 1
  end_day: 7

weather_files:
  - "../weather/AE106.csv"

simple_constructions:
  - name: Adiabatic Wall
    u_factor: 0.01
    thermal_capacity: 0.0
    solar_absorptance: 0.1
    thermal_absorptance: 0.9
    roughness: rough

zones:
  - name: AE426 Zone1
    volume: 129.6
    floor_area: 48.0
  - name: AE426 Zone2
    volume: 129.6
    floor_area: 48.0

equipment:
  - {name: AE426 Z1 Sensible, zones: [AE426 Zone1], power: 1465.0, fuel: none, radiant_fraction: 0.0, latent_fraction: 0.0}
  - {name: AE426 Z1 Latent, zones: [AE426 Zone1], power: 586.1, fuel: none, radiant_fraction: 0.0, latent_fraction: 1.0}
  - {name: AE426 Z2 Sensible, zones: [AE426 Zone2], power: 2345.0, fuel: none, radiant_fraction: 0.0, latent_fraction: 0.0}
  - {name: AE426 Z2 Latent, zones: [AE426 Zone2], power: 879.2, fuel: none, radiant_fraction: 0.0, latent_fraction: 1.0}

surfaces:
  - {name: AE426 Zone1 N, zone: AE426 Zone1, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7}]}
  - {name: AE426 Zone1 S, zone: AE426 Zone1, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 2.7},{x: 0.0, y: 0.0, z: 2.7}]}
  - {name: AE426 Zone1 E, zone: AE426 Zone1, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7}]}
  - {name: AE426 Zone1 W, zone: AE426 Zone1, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE426 Zone1 Roof, zone: AE426 Zone1, type: roof, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE426 Zone1 Floor, zone: AE426 Zone1, type: floor, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 0}]}
  - {name: AE426 Zone2 N, zone: AE426 Zone2, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 6.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7}]}
  - {name: AE426 Zone2 S, zone: AE426 Zone2, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 0.0, z: 2.7},{x: 0.0, y: 0.0, z: 2.7}]}
  - {name: AE426 Zone2 E, zone: AE426 Zone2, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 0.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7}]}
  - {name: AE426 Zone2 W, zone: AE426 Zone2, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 0.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE426 Zone2 Roof, zone: AE426 Zone2, type: roof, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: AE426 Zone2 Floor, zone: AE426 Zone2, type: floor, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0},{x: 8.0, y: 6.0, z: 0},{x: 8.0, y: 0.0, z: 0},{x: 0.0, y: 0.0, z: 0}]}

air_loops:
  - name: SZ Air System
    system_type: vav
    min_vav_fraction: 0.3333
    controls:
      heating_supply_temp: 40.0
      cooling_supply_temp: 12.78
      fixed_cooling_sat: true
      preheat_setpoint: 7.22
      cycling: proportional
      fan_operating_mode: continuous
      minimum_damper_position: 0.3846
      minimum_oa_flow: 0.23597
      design_zone_flow: 0.34405
      return_fan_pressure_rise: 249.0
      return_fan_total_efficiency: 0.7
      economizer:
        economizer_type: differential_dry_bulb
        high_limit: 24.0
    equipment:
      - type: heating_coil
        name: AE426 Preheat Coil
        source: electric
        capacity: 30000.0
        efficiency: 1.0
        setpoint: 7.22
      - type: cooling_coil
        name: AE426 Cooling Coil
        source: chilled_water
        capacity: 40000.0
        shr: 0.75
        rated_airflow: 0.61353
        setpoint: 12.78
        design_water_flow_rate: 0.003
        design_water_inlet_temp: 5.0
        design_water_outlet_temp: 12.0
        autocalculate_shr: true
      - type: fan
        name: AE426 Supply Fan
        source: vav
        design_flow_rate: 0.61353
        pressure_rise: 498.0
        motor_efficiency: 1.0
        impeller_efficiency: 0.7
        motor_in_airstream_fraction: 1.0
    zone_terminals:
      - zone: AE426 Zone1
        terminal:
          type: vav_box
          name: AE426 Z1 Reheat
          max_air_flow: 0.34405
          min_flow_fraction: 0.3333
          reheat_type: electric
          reheat_capacity: 20000.0
          max_reheat_temp: 60.0
          max_reheat_fraction: 0.3333
      - zone: AE426 Zone2
        terminal:
          type: vav_box
          name: AE426 Z2 Reheat
          max_air_flow: 0.40139
          min_flow_fraction: 0.4286
          reheat_type: electric
          reheat_capacity: 20000.0
          max_reheat_temp: 60.0
          max_reheat_fraction: 0.4286

zone_groups:
  - name: AE426 Z1 Group
    zones: [AE426 Zone1]
  - name: AE426 Z2 Group
    zones: [AE426 Zone2]

thermostats:
  - name: AE426 Z1 Thermostat
    zones: [AE426 Z1 Group]
    heating_setpoint: 23.333
    cooling_setpoint: 23.333
  - name: AE426 Z2 Thermostat
    zones: [AE426 Z2 Group]
    heating_setpoint: 24.444
    cooling_setpoint: 24.444

outputs:
  - file: "hvac_results.csv"
    frequency: hourly
    variables:
      - "component:thermal_output"
      - "component:sensible_load"
      - "component:latent_load"
      - "component:total_load"
      - "component:outlet_temperature"
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - "zone:temperature"
      - "zone:humidity_ratio"

summary_report: true
