# ASHRAE 140-2023 Section 10 — Case HE160
# Fuel-fired furnace BESTEST. GENERATED by 140_tests/scripts/generate_he_cases.py.
# Weather HE140W, furnace efficiency 0.80, capacity 10.0 kW,
# fan=cycling, setback=False. Adiabatic shell + constant infiltration.

simulation:
  timesteps_per_hour: 1
  start_month: 1
  start_day: 1
  end_month: 3
  end_day: 31

weather_files:
  - "../weather/HE140W.csv"

simple_constructions:
  - name: Adiabatic Wall
    u_factor: 0.01
    thermal_capacity: 0.0
    solar_absorptance: 0.1
    thermal_absorptance: 0.9
    roughness: rough

zones:
  - name: HE160 Zone
    volume: 129.6
    floor_area: 48.0

infiltration:
  - name: HE160 Infiltration
    zones: [HE160 Zone]
    design_flow_rate: 0.16513
    density_basis: zone

surfaces:
  - {name: HE160 North Wall, zone: HE160 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 6.0, z: 0.0},{x: 0.0, y: 6.0, z: 0.0},{x: 0.0, y: 6.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7}]}
  - {name: HE160 South Wall, zone: HE160 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 0.0},{x: 8.0, y: 0.0, z: 0.0},{x: 8.0, y: 0.0, z: 2.7},{x: 0.0, y: 0.0, z: 2.7}]}
  - {name: HE160 East Wall, zone: HE160 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 8.0, y: 0.0, z: 0.0},{x: 8.0, y: 6.0, z: 0.0},{x: 8.0, y: 6.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7}]}
  - {name: HE160 West Wall, zone: HE160 Zone, type: wall, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0.0},{x: 0.0, y: 0.0, z: 0.0},{x: 0.0, y: 0.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: HE160 Roof, zone: HE160 Zone, type: roof, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 0.0, z: 2.7},{x: 8.0, y: 0.0, z: 2.7},{x: 8.0, y: 6.0, z: 2.7},{x: 0.0, y: 6.0, z: 2.7}]}
  - {name: HE160 Floor, zone: HE160 Zone, type: floor, construction: Adiabatic Wall, boundary: adiabatic, vertices: [{x: 0.0, y: 6.0, z: 0.0},{x: 8.0, y: 6.0, z: 0.0},{x: 8.0, y: 0.0, z: 0.0},{x: 0.0, y: 0.0, z: 0.0}]}

air_loops:
  - name: Furnace
    controls:
      heating_supply_temp: 50.0
      cooling_supply_temp: 13.0
      cycling: on_off
      deadband: 1.0
      minimum_damper_position: 0.0
      design_zone_flow: 0.4274
      fan_operating_mode: cycling
    equipment:
      - type: heating_coil
        name: HE160 Gas Furnace
        source: gas
        capacity: 10000.0
        efficiency: 0.8
        setpoint: 50.0
      - type: fan
        name: HE160 Circulating Fan
        source: constant_volume
        design_flow_rate: 0.355
        pressure_rise: 281.7
        air_density: 1.204
        motor_efficiency: 1.0
        impeller_efficiency: 0.5
        motor_in_airstream_fraction: 1.0
    zones:
      - zone: HE160 Zone

zone_groups:
  - name: HE160 Zone Group
    zones: [HE160 Zone]

thermostats:
  - name: HE160 Thermostat
    zones: [HE160 Zone Group]
    heating_setpoint: 20.0
    cooling_setpoint: 99.0

outputs:
  - file: "hvac_results.csv"
    frequency: hourly
    variables:
      - "component:thermal_output"
      - "component:fuel_power"
      - "component:electric_power"
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - "zone:temperature"

summary_report: true
