# ASHRAE 90.1-2025 (I-P), Table 5.5-3: values as printed.
# Values only. The standard's text and footnotes are not reproduced.
standard: ashrae_90_1
edition: "2025"
table: "5.5-3"
title: Prescriptive building envelope criteria, climate zone 3
kind: envelope
method: prescriptive
units: ip
derivation: printed
climate_zones: [3A, 3B, 3C]
opaque:
  - element: roof
    class: insulation_entirely_above_deck
    name: Insulation entirely above deck
    criteria:
      nonresidential: {u_factor: 0.032}
      residential: {u_factor: 0.032}
      semiheated: {u_factor: 0.119}
  - element: roof
    class: metal_building
    name: Metal building
    criteria:
      nonresidential: {u_factor: 0.041}
      residential: {u_factor: 0.041}
      semiheated: {u_factor: 0.096}
  - element: roof
    class: attic_and_other
    name: Attic and other
    criteria:
      nonresidential: {u_factor: 0.027}
      residential: {u_factor: 0.027}
      semiheated: {u_factor: 0.053}
  - element: wall_above_grade
    class: mass
    name: Mass
    criteria:
      nonresidential: {u_factor: 0.104}
      residential: {u_factor: 0.104}
      semiheated: {u_factor: 0.580}
  - element: wall_above_grade
    class: metal_building
    name: Metal building
    criteria:
      nonresidential: {u_factor: 0.079}
      residential: {u_factor: 0.072}
      semiheated: {u_factor: 0.162}
  - element: wall_above_grade
    class: steel_framed
    name: Steel-framed
    criteria:
      nonresidential: {u_factor: 0.075}
      residential: {u_factor: 0.063}
      semiheated: {u_factor: 0.124}
  - element: wall_above_grade
    class: wood_framed_and_other
    name: Wood-framed and other
    criteria:
      nonresidential: {u_factor: 0.083}
      residential: {u_factor: 0.063}
      semiheated: {u_factor: 0.089}
  - element: wall_below_grade
    class: below_grade_wall
    name: Below-grade wall
    criteria:
      nonresidential: {c_factor: 1.140}
      residential: {c_factor: 1.140}
      semiheated: {c_factor: 1.140}
  - element: floor
    class: mass
    name: Mass
    criteria:
      nonresidential: {u_factor: 0.074}
      residential: {u_factor: 0.074}
      semiheated: {u_factor: 0.137}
  - element: floor
    class: steel_joist
    name: Steel joist
    criteria:
      nonresidential: {u_factor: 0.038}
      residential: {u_factor: 0.038}
      semiheated: {u_factor: 0.052}
  - element: floor
    class: wood_framed_and_other
    name: Wood-framed and other
    criteria:
      nonresidential: {u_factor: 0.033}
      residential: {u_factor: 0.033}
      semiheated: {u_factor: 0.051}
  - element: slab_on_grade
    class: unheated
    name: Unheated
    criteria:
      nonresidential: {f_factor: 0.730}
      residential: {f_factor: 0.540}
      semiheated: {f_factor: 0.730}
  - element: slab_on_grade
    class: heated
    name: Heated
    criteria:
      nonresidential: {f_factor: 0.860}
      residential: {f_factor: 0.860}
      semiheated: {f_factor: 1.020}
  - element: opaque_door
    class: swinging
    name: Swinging
    criteria:
      nonresidential: {u_factor: 0.370}
      residential: {u_factor: 0.370}
      semiheated: {u_factor: 0.370}
  - element: opaque_door
    class: nonswinging
    name: Nonswinging
    criteria:
      nonresidential: {u_factor: 0.310}
      residential: {u_factor: 0.310}
      semiheated: {u_factor: 0.360}
fenestration:
  - element: vertical_fenestration
    class: fixed
    name: Fixed
    area_ratio_percent: [0, 40]
    criteria:
      nonresidential: {u_factor: 0.38, shgc: 0.25, vt_shgc_min: 1.10}
      residential: {u_factor: 0.38, shgc: 0.25, vt_shgc_min: 1.10}
      semiheated: {u_factor: 0.48, shgc: NR, vt_shgc_min: NR}
  - element: vertical_fenestration
    class: operable
    name: Operable
    area_ratio_percent: [0, 40]
    criteria:
      nonresidential: {u_factor: 0.54, shgc: 0.23, vt_shgc_min: 1.10}
      residential: {u_factor: 0.54, shgc: 0.23, vt_shgc_min: 1.10}
      semiheated: {u_factor: 0.62, shgc: NR, vt_shgc_min: NR}
  - element: vertical_fenestration
    class: entrance_door
    name: Entrance door
    area_ratio_percent: [0, 40]
    criteria:
      nonresidential: {u_factor: 0.68, shgc: 0.23, vt_shgc_min: 1.10}
      residential: {u_factor: 0.68, shgc: 0.23, vt_shgc_min: 1.10}
      semiheated: {u_factor: 0.77, shgc: NR, vt_shgc_min: NR}
  - element: skylight
    class: all
    name: All types
    area_ratio_percent: [0, 3]
    criteria:
      nonresidential: {u_factor: 0.55, shgc: 0.30, vt_shgc_min: NR}
      residential: {u_factor: 0.55, shgc: 0.30, vt_shgc_min: NR}
      semiheated: {u_factor: 0.75, shgc: NR, vt_shgc_min: NR}
