# ashrae_90_1 2025, Table 5.5-2, in SI.
# Generated by tools/standards/convert_ip_to_si.py from ip/table_5.5-2.yaml: exact
# conversion of the I-P values, 7 significant figures. Do not edit by hand.
standard: ashrae_90_1
edition: '2025'
table: 5.5-2
title: Prescriptive building envelope criteria, climate zone 2
kind: envelope
method: prescriptive
units: si
derivation: converted_from_ip
climate_zones: [2A, 2B]
opaque:
- element: roof
  class: insulation_entirely_above_deck
  name: Insulation entirely above deck
  criteria:
    nonresidential:
      u_factor: 0.2214523
    residential:
      u_factor: 0.2214523
    semiheated:
      u_factor: 0.9823396
- element: roof
  class: metal_building
  name: Metal building
  criteria:
    nonresidential:
      u_factor: 0.2328088
    residential:
      u_factor: 0.2328088
    semiheated:
      u_factor: 0.5451133
- element: roof
  class: attic_and_other
  name: Attic and other
  criteria:
    nonresidential:
      u_factor: 0.1533131
    residential:
      u_factor: 0.1533131
    semiheated:
      u_factor: 0.300948
- element: wall_above_grade
  class: mass
  name: Mass
  criteria:
    nonresidential:
      u_factor: 0.8574178
    residential:
      u_factor: 0.5905394
    semiheated:
      u_factor: 3.293393
- element: wall_above_grade
  class: metal_building
  name: Metal building
  criteria:
    nonresidential:
      u_factor: 0.4769741
    residential:
      u_factor: 0.4769741
    semiheated:
      u_factor: 0.9198787
- element: wall_above_grade
  class: steel_framed
  name: Steel-framed
  criteria:
    nonresidential:
      u_factor: 0.4656176
    residential:
      u_factor: 0.3577306
    semiheated:
      u_factor: 0.7041047
- element: wall_above_grade
  class: wood_framed_and_other
  name: Wood-framed and other
  criteria:
    nonresidential:
      u_factor: 0.4712959
    residential:
      u_factor: 0.4712959
    semiheated:
      u_factor: 0.5053654
- element: wall_below_grade
  class: below_grade_wall
  name: Below-grade wall
  criteria:
    nonresidential:
      c_factor: 6.47322
    residential:
      c_factor: 6.47322
    semiheated:
      c_factor: 6.47322
- element: floor
  class: mass
  name: Mass
  criteria:
    nonresidential:
      u_factor: 0.6075742
    residential:
      u_factor: 0.4940089
    semiheated:
      u_factor: 1.828401
- element: floor
  class: steel_joist
  name: Steel joist
  criteria:
    nonresidential:
      u_factor: 0.215774
    residential:
      u_factor: 0.215774
    semiheated:
      u_factor: 0.3918002
- element: floor
  class: wood_framed_and_other
  name: Wood-framed and other
  criteria:
    nonresidential:
      u_factor: 0.1873827
    residential:
      u_factor: 0.1873827
    semiheated:
      u_factor: 0.3747654
- element: slab_on_grade
  class: unheated
  name: Unheated
  criteria:
    nonresidential:
      f_factor: 1.263436
    residential:
      f_factor: 1.263436
    semiheated:
      f_factor: 1.263436
- element: slab_on_grade
  class: heated
  name: Heated
  criteria:
    nonresidential:
      f_factor: 1.557661
    residential:
      f_factor: 1.488432
    semiheated:
      f_factor: 1.765349
- element: opaque_door
  class: swinging
  name: Swinging
  criteria:
    nonresidential:
      u_factor: 2.100957
    residential:
      u_factor: 2.100957
    semiheated:
      u_factor: 3.974784
- element: opaque_door
  class: nonswinging
  name: Nonswinging
  criteria:
    nonresidential:
      u_factor: 1.760262
    residential:
      u_factor: 1.760262
    semiheated:
      u_factor: 6.813916
fenestration:
- element: vertical_fenestration
  class: fixed
  name: Fixed
  area_ratio_percent: [0, 40]
  criteria:
    nonresidential:
      u_factor: 2.555219
      shgc: 0.23
      vt_shgc_min: 1.1
    residential:
      u_factor: 2.555219
      shgc: 0.25
      vt_shgc_min: 1.1
    semiheated:
      u_factor: 2.725566
      shgc: NR
      vt_shgc_min: NR
- element: vertical_fenestration
  class: operable
  name: Operable
  area_ratio_percent: [0, 40]
  criteria:
    nonresidential:
      u_factor: 3.406958
      shgc: 0.21
      vt_shgc_min: 1.1
    residential:
      u_factor: 3.406958
      shgc: 0.23
      vt_shgc_min: 1.1
    semiheated:
      u_factor: 3.520523
      shgc: NR
      vt_shgc_min: NR
- element: vertical_fenestration
  class: entrance_door
  name: Entrance door
  area_ratio_percent: [0, 40]
  criteria:
    nonresidential:
      u_factor: 4.372263
      shgc: 0.21
      vt_shgc_min: 1.1
    residential:
      u_factor: 4.372263
      shgc: 0.23
      vt_shgc_min: 1.1
    semiheated:
      u_factor: 4.372263
      shgc: NR
      vt_shgc_min: NR
- element: skylight
  class: all
  name: All types
  area_ratio_percent: [0, 3]
  criteria:
    nonresidential:
      u_factor: 3.690871
      shgc: 0.3
      vt_shgc_min: NR
    residential:
      u_factor: 3.690871
      shgc: 0.3
      vt_shgc_min: NR
    semiheated:
      u_factor: 4.258698
      shgc: NR
      vt_shgc_min: NR
