# ashrae_90_1 2025, Table 5.5-4, in SI.
# Generated by tools/standards/convert_ip_to_si.py from ip/table_5.5-4.yaml: exact
# conversion of the I-P values, 7 significant figures. Do not edit by hand.
standard: ashrae_90_1
edition: '2025'
table: 5.5-4
title: Prescriptive building envelope criteria, climate zone 4
kind: envelope
method: prescriptive
units: si
derivation: converted_from_ip
climate_zones: [4A, 4B, 4C]
opaque:
- element: roof
  class: insulation_entirely_above_deck
  name: Insulation entirely above deck
  criteria:
    nonresidential:
      u_factor: 0.1817044
    residential:
      u_factor: 0.1817044
    semiheated:
      u_factor: 0.516722
- element: roof
  class: metal_building
  name: Metal building
  criteria:
    nonresidential:
      u_factor: 0.2100957
    residential:
      u_factor: 0.2100957
    semiheated:
      u_factor: 0.4656176
- element: roof
  class: attic_and_other
  name: Attic and other
  criteria:
    nonresidential:
      u_factor: 0.1192435
    residential:
      u_factor: 0.1192435
    semiheated:
      u_factor: 0.193061
- element: wall_above_grade
  class: mass
  name: Mass
  criteria:
    nonresidential:
      u_factor: 0.5905394
    residential:
      u_factor: 0.5053654
    semiheated:
      u_factor: 3.293393
- element: wall_above_grade
  class: metal_building
  name: Metal building
  criteria:
    nonresidential:
      u_factor: 0.3406958
    residential:
      u_factor: 0.2839132
    semiheated:
      u_factor: 0.9198787
- element: wall_above_grade
  class: steel_framed
  name: Steel-framed
  criteria:
    nonresidential:
      u_factor: 0.3577306
    residential:
      u_factor: 0.3577306
    semiheated:
      u_factor: 0.6700351
- element: wall_above_grade
  class: wood_framed_and_other
  name: Wood-framed and other
  criteria:
    nonresidential:
      u_factor: 0.3577306
    residential:
      u_factor: 0.3577306
    semiheated:
      u_factor: 0.4712959
- element: wall_below_grade
  class: below_grade_wall
  name: Below-grade wall
  criteria:
    nonresidential:
      c_factor: 0.6757133
    residential:
      c_factor: 0.5224002
    semiheated:
      c_factor: 6.47322
- element: floor
  class: mass
  name: Mass
  criteria:
    nonresidential:
      u_factor: 0.323661
    residential:
      u_factor: 0.2895914
    semiheated:
      u_factor: 0.6075742
- element: floor
  class: steel_joist
  name: Steel joist
  criteria:
    nonresidential:
      u_factor: 0.215774
    residential:
      u_factor: 0.215774
    semiheated:
      u_factor: 0.2952697
- element: floor
  class: wood_framed_and_other
  name: Wood-framed and other
  criteria:
    nonresidential:
      u_factor: 0.1873827
    residential:
      u_factor: 0.1873827
    semiheated:
      u_factor: 0.2895914
- element: slab_on_grade
  class: unheated
  name: Unheated
  criteria:
    nonresidential:
      f_factor: 0.899982
    residential:
      f_factor: 0.899982
    semiheated:
      f_factor: 1.263436
- element: slab_on_grade
  class: heated
  name: Heated
  criteria:
    nonresidential:
      f_factor: 1.459009
    residential:
      f_factor: 1.190745
    semiheated:
      f_factor: 1.557661
- element: opaque_door
  class: swinging
  name: Swinging
  criteria:
    nonresidential:
      u_factor: 2.100957
    residential:
      u_factor: 2.100957
    semiheated:
      u_factor: 2.100957
- element: opaque_door
  class: nonswinging
  name: Nonswinging
  criteria:
    nonresidential:
      u_factor: 1.760262
    residential:
      u_factor: 1.760262
    semiheated:
      u_factor: 2.044175
fenestration:
- element: vertical_fenestration
  class: fixed
  name: Fixed
  area_ratio_percent: [0, 40]
  criteria:
    nonresidential:
      u_factor: 1.987392
      shgc: 0.34
      vt_shgc_min: 1.1
    residential:
      u_factor: 1.987392
      shgc: 0.34
      vt_shgc_min: 1.1
    semiheated:
      u_factor: 2.555219
      shgc: NR
      vt_shgc_min: NR
- element: vertical_fenestration
  class: operable
  name: Operable
  area_ratio_percent: [0, 40]
  criteria:
    nonresidential:
      u_factor: 2.441653
      shgc: 0.31
      vt_shgc_min: 1.1
    residential:
      u_factor: 2.441653
      shgc: 0.31
      vt_shgc_min: 1.1
    semiheated:
      u_factor: 3.406958
      shgc: NR
      vt_shgc_min: NR
- element: vertical_fenestration
  class: entrance_door
  name: Entrance door
  area_ratio_percent: [0, 40]
  criteria:
    nonresidential:
      u_factor: 3.577306
      shgc: 0.31
      vt_shgc_min: 1.1
    residential:
      u_factor: 3.577306
      shgc: 0.31
      vt_shgc_min: 1.1
    semiheated:
      u_factor: 4.372263
      shgc: NR
      vt_shgc_min: NR
- element: skylight
  class: all
  name: All types
  area_ratio_percent: [0, 3]
  criteria:
    nonresidential:
      u_factor: 2.725566
      shgc: 0.4
      vt_shgc_min: NR
    residential:
      u_factor: 2.725566
      shgc: 0.4
      vt_shgc_min: NR
    semiheated:
      u_factor: 3.690871
      shgc: NR
      vt_shgc_min: NR
