# ashrae_90_1 2025, Table 9.5.2.1-1, in SI.
# Generated by tools/standards/convert_ip_to_si.py from ip/table_9.5.2.1-1.yaml: exact
# conversion of the I-P values, 7 significant figures. Do not edit by hand.
standard: ashrae_90_1
edition: '2025'
table: 9.5.2.1-1
title: Prescriptive lighting power density, space-by-space method, common space types
kind: lighting_space_by_space
method: prescriptive
units: si
derivation: converted_from_ip
lighting:
- key: atrium_under_20ft
  name: Atrium, <20 ft in height
  lpd: 3.121534
  rcr: NA
- key: atrium_20_to_40ft
  name: Atrium, ≥20 ft and ≤40 ft in height
  lpd: 3.982647
  rcr: NA
- key: atrium_over_40ft
  name: Atrium, >40 ft in height
  lpd: 5.274316
  rcr: 11
- key: audience_seating_auditorium
  name: Audience seating area, auditorium
  lpd: 6.02779
  rcr: 6
- key: audience_seating_gymnasium
  name: Audience seating area, gymnasium
  lpd: 2.045143
  rcr: 6
- key: audience_seating_motion_picture_theater
  name: Audience seating area, motion picture theater
  lpd: 2.152782
  rcr: 4
- key: audience_seating_performing_arts_theater
  name: Audience seating area, performing arts theater
  lpd: 10.44099
  rcr: 8
- key: audience_seating_sports_arena
  name: Audience seating area, sports arena
  lpd: 2.906256
  rcr: 4
- key: audience_seating_other
  name: Audience seating area, all other
  lpd: 2.475699
  rcr: 4
- key: banking_activity_area
  name: Banking activity area
  lpd: 5.704873
  rcr: 6
- key: classroom_shop
  name: Classroom/lecture hall/training room, shop classroom
  lpd: 11.8403
  rcr: 6
- key: classroom_other
  name: Classroom/lecture hall/training room, all other
  lpd: 7.319459
  rcr: 4
- key: computer_room
  name: Computer room
  lpd: 7.534737
  rcr: 4
- key: conference_meeting_multipurpose
  name: Conference/meeting/multipurpose room
  lpd: 8.934046
  rcr: 6
- key: control_editing_room
  name: Control/editing room or booth
  lpd: 6.996542
  rcr: 6
- key: copy_print_room
  name: Copy/print room
  lpd: 5.597233
  rcr: 6
- key: corridor
  name: Corridor
  lpd: 4.628481
  rcr: width <8 ft
- key: courtroom
  name: Courtroom
  lpd: 10.33335
  rcr: 6
- key: dining_bar_lounge_fine
  name: Dining area, bar/lounge or fine dining
  lpd: 7.427098
  rcr: 4
- key: dining_cafeteria_fast_food
  name: Dining area, fast-food or cafeteria
  lpd: 3.767369
  rcr: 4
- key: dining_casual
  name: Dining area, casual dining
  lpd: 5.381955
  rcr: 4
- key: dining_other
  name: Dining area, all other
  lpd: 4.305564
  rcr: 4
- key: electrical_mechanical_room
  name: Electrical/mechanical room
  lpd: 7.21182
  rcr: 6
- key: emergency_vehicle_garage
  name: Emergency vehicle garage
  lpd: 5.274316
  rcr: 4
- key: equipment_room
  name: Equipment room
  lpd: 7.427098
  rcr: 6
- key: food_preparation
  name: Food preparation area
  lpd: 10.01044
  rcr: 6
- key: guest_room
  name: Guest room
  lpd: 3.767369
  rcr: 6
- key: laboratory_classroom
  name: Laboratory, in or as a classroom
  lpd: 10.76391
  rcr: 6
- key: laboratory_other
  name: Laboratory, all other
  lpd: 12.70141
  rcr: 6
- key: laundry_washing
  name: Laundry/washing area
  lpd: 5.166677
  rcr: 4
- key: loading_dock_interior
  name: Loading dock, interior
  lpd: 8.826407
  rcr: 6
- key: lobby_elevator
  name: Lobby, elevator
  lpd: 6.02779
  rcr: 6
- key: lobby_motion_picture_theater
  name: Lobby, motion picture theater
  lpd: 1.937504
  rcr: 4
- key: lobby_performing_arts_theater
  name: Lobby, performing arts theater
  lpd: 12.16322
  rcr: 6
- key: lobby_other
  name: Lobby, all other
  lpd: 7.965294
  rcr: 4
- key: locker_room
  name: Locker room
  lpd: 4.305564
  rcr: 6
- key: lounge_wellness_room
  name: Lounge/breakroom, wellness room
  lpd: 6.243068
  rcr: 6
- key: lounge_breakroom_other
  name: Lounge/breakroom, all other
  lpd: 5.381955
  rcr: 4
- key: office_up_to_150_sqft
  name: Office, ≤150 ft²
  lpd: 7.427098
  rcr: 8
- key: office_150_to_300_sqft
  name: Office, >150 and ≤300 ft²
  lpd: 6.673624
  rcr: 8
- key: office_over_300_sqft
  name: Office, >300 ft²
  lpd: 5.597233
  rcr: 4
- key: parking_daylight_transition_zone
  name: Parking garage, daylight transition zone
  lpd: 8.503489
  rcr: 4
- key: parking_other
  name: Parking garage, all other parking and drive areas
  lpd: 0.8611128
  rcr: 4
- key: pharmacy_area
  name: Pharmacy area
  lpd: 16.03823
  rcr: 6
- key: restroom
  name: Restroom
  lpd: 7.857655
  rcr: 8
- key: sales_area
  name: Sales area
  lpd: 8.503489
  rcr: 6
- key: seating_area_general
  name: Seating area, general
  lpd: 2.045143
  rcr: 4
- key: security_screening_transportation
  name: Security screening, transportation
  lpd: 9.472241
  rcr: 6
- key: security_screening_transportation_queue
  name: Security screening, transportation queue
  lpd: 5.704873
  rcr: 6
- key: security_screening_general
  name: Security screening, general
  lpd: 6.458346
  rcr: 6
- key: stairwell
  name: Stairwell
  lpd: 4.736121
  rcr: 10
- key: storage_under_50_sqft
  name: Storage room, <50 ft²
  lpd: 4.951399
  rcr: 9
- key: storage_50_sqft_and_over
  name: Storage room, ≥50 ft²
  lpd: 3.55209
  rcr: 6
- key: vehicular_maintenance_area
  name: Vehicular maintenance area
  lpd: 6.02779
  rcr: 4
- key: workshop
  name: Workshop (including workshop classrooms)
  lpd: 11.8403
  rcr: 6
