# Example: water-cooled chiller with table-based performance curves.
#
# Demonstrates PerformanceCurve::TableLookup — manufacturer tabular data
# used directly without polynomial fitting. Axis variables are named
# (leaving_water_temp, outdoor_dry_bulb, part_load_ratio) so axis order
# in this file does not affect the result.
#
# Single-zone office served by a VAV air handler with a chilled-water coil.
# The chiller's capacity and efficiency curves come from data tables: a 4×5
# cap-ft table, a 4×5 eir-ft table and a 1-D eir-fplr table. Equipment is
# sized explicitly, so no design days are needed.

simulation:
  timesteps_per_hour: 4
  start_month: 1
  start_day: 1
  end_month: 12
  end_day: 31

weather_files:
  - "../140_tests/weather/725650TYCST.epw"

schedules:
  - name: OccupiedHours
    weekday: [0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0]
    weekend: [0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0]

materials:
  - name: Brick
    conductivity: 0.72
    density: 1920
    specific_heat: 840
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
  - name: InsulationBoard
    conductivity: 0.036
    density: 30
    specific_heat: 1200
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
  - name: Gypsum
    conductivity: 0.16
    density: 784
    specific_heat: 830
    thermal_absorptance: 0.9
    solar_absorptance: 0.4

constructions:
  - name: OfficeWall
    layers:
      - material: Brick
        thickness: 0.10
      - material: InsulationBoard
        thickness: 0.05
      - material: Gypsum
        thickness: 0.013

zones:
  - name: Office
    volume: 2000
    floor_area: 500

zone_groups:
  - name: Office Zones
    zones: [Office]

surfaces:
  - name: South Wall
    type: wall
    zone: Office
    construction: OfficeWall
    boundary: outdoor
    area: 150
    tilt: 90
    azimuth: 180
  - name: North Wall
    type: wall
    zone: Office
    construction: OfficeWall
    boundary: outdoor
    area: 150
    tilt: 90
    azimuth: 0
  - name: East Wall
    type: wall
    zone: Office
    construction: OfficeWall
    boundary: outdoor
    area: 100
    tilt: 90
    azimuth: 90
  - name: West Wall
    type: wall
    zone: Office
    construction: OfficeWall
    boundary: outdoor
    area: 100
    tilt: 90
    azimuth: 270
  - name: Roof
    type: roof
    zone: Office
    construction: OfficeWall
    boundary: outdoor
    area: 500
    tilt: 0
    azimuth: 0

people:
  - name: Office People
    zones: [Office]
    count: 30
    schedule: OccupiedHours

lights:
  - name: Office Lights
    zones: [Office]
    power: 3000
    schedule: OccupiedHours

equipment:
  - name: Office Plug Loads
    zones: [Office]
    power: 4000
    schedule: OccupiedHours

infiltration:
  - name: Office Infiltration
    zones: [Office]
    design_flow_rate: 0.5

thermostats:
  - name: Office Thermostat
    zones: [Office Zones]
    heating_setpoint: 21.0
    cooling_setpoint: 24.0

# ─── Table-based performance curves ────────────────────────────────────────
#
# CapFT: capacity fraction as a function of leaving chilled-water temp and
#        outdoor dry-bulb temp. Axis 0 varies slowest (outermost loop).
#
# EIR-FT: power fraction (inverse COP modifier) vs same conditions.
#
# EIR-FPLR: part-load efficiency degradation.

performance_curves:

  - name: Chiller-CapFT
    table:
      axes:
        - variable: leaving_water_temp
          values: [4, 7, 10, 13]
          extrapolation: hold_edge
        - variable: outdoor_dry_bulb
          values: [25, 30, 35, 40, 45]
          extrapolation: linear
      values:
        - [1.05, 0.98, 0.90, 0.81, 0.71]
        - [1.00, 0.93, 0.86, 0.77, 0.67]
        - [0.95, 0.88, 0.81, 0.72, 0.63]
        - [0.90, 0.84, 0.77, 0.68, 0.59]
      output_min: 0.0
      output_max: 1.5

  - name: Chiller-EIRFT
    table:
      axes:
        - variable: leaving_water_temp
          values: [4, 7, 10, 13]
          extrapolation: hold_edge
        - variable: outdoor_dry_bulb
          values: [25, 30, 35, 40, 45]
          extrapolation: linear
      values:
        - [0.80, 0.88, 0.97, 1.07, 1.18]
        - [0.84, 0.92, 1.00, 1.11, 1.23]
        - [0.88, 0.96, 1.05, 1.16, 1.28]
        - [0.92, 1.01, 1.10, 1.21, 1.34]
      output_min: 0.2
      output_max: 2.0

  - name: Chiller-EIRFPLR
    table:
      axes:
        - variable: part_load_ratio
          values: [0.10, 0.25, 0.50, 0.75, 1.00]
          extrapolation: hold_edge
      values: [0.50, 0.63, 0.78, 0.90, 1.00]
      output_min: 0.0
      output_max: 1.5

plant_loops:
  - name: ChilledWaterLoop
    design_supply_temp: 7.0
    design_delta_t: 5.6
    supply_equipment:
      - type: pump
        name: CHW Pump
        pump_type: variable_speed
        design_flow_rate: 0.0085
        design_head: 150000
        motor_efficiency: 0.9
      - type: chiller
        name: MainChiller
        capacity: 200000
        cop: 5.8
        chw_setpoint: 7.0
        condenser_type: water_cooled
        condenser_plant_loop: CondenserLoop
        capft_curve: Chiller-CapFT
        eirft_curve: Chiller-EIRFT
        eirfplr_curve: Chiller-EIRFPLR

  - name: CondenserLoop
    design_supply_temp: 29.4
    design_delta_t: 5.6
    supply_equipment:
      - type: pump
        name: CW Pump
        pump_type: constant_speed
        design_flow_rate: 0.0107
        design_head: 200000
        motor_efficiency: 0.9
      - type: cooling_tower
        name: Tower1
        tower_type: variable_speed
        design_water_flow: 0.0107
        design_fan_power: 7500
        design_range: 5.6

air_loops:
  - name: OfficeAHU
    controls:
      heating_supply_temp: 35.0
      cooling_supply_temp: 13.0
    equipment:
      - type: fan
        name: AHU Fan
        source: vav
        design_flow_rate: 2.5
        pressure_rise: 750
        motor_efficiency: 0.9
        impeller_efficiency: 0.72
      - type: heating_coil
        name: AHU Heating Coil
        source: electric
        capacity: 30000
        setpoint: 35.0
      - type: cooling_coil
        name: AHU CHW Coil
        source: chilled_water
        capacity: 150000
        shr: 0.8
        setpoint: 13.0
        plant_loop: ChilledWaterLoop
    zone_terminals:
      - zone: Office
        terminal:
          type: vav_box
          name: Office VAV Box
          max_air_flow: 2.5
          min_flow_fraction: 0.3
          reheat_type: electric
          reheat_capacity: 20000

summary_report: true
