# ============================================================================
# OpenBSE Model: DOE ASHRAE 90.1-2019 Retail Standalone Prototype (Denver, 5B)
# ============================================================================
#
# Transcribed object by object from the DOE prototype IDF
# ASHRAE901_RetailStandalone_STD2019_Denver.idf (E+ 25.2 example file), kept
# with its E+ results in prototype_tests/retail_standalone/eplus_run/.
# Envelope, loads and schedules are generated by
# prototype_tests/retail_standalone/retail_from_idf.py; E+ names, vertices
# (zone origins added) and values are kept. No zone multipliers.
# prototype_tests/retail_standalone/INPUT_AUDIT.md lists every IDF object, how
# it is represented here, and what OpenBSE cannot express yet.
#
# Building: one storey, 2,294 m², 6.096 m floor to roof; five zones (Back_Space,
# Core_Retail, Point_Of_Sale, Front_Retail, Front_Entry). Four packaged
# single-zone units (gas furnace, DX cooling) and a gas unit heater in the
# entry vestibule. Origin at the south-west corner, X east, Y north.
# ============================================================================

simulation:
  timesteps_per_hour: 4            # IDF Timestep
  start_month: 1
  start_day: 1
  end_month: 12
  end_day: 31
  terrain: city                    # Building: Terrain City
  solar_distribution: full_interior_and_exterior
  heating_sizing_factor: 1.2       # Sizing:Parameters
  cooling_sizing_factor: 1.2
  sizing_averaging_window: 6       # Sizing:Parameters timesteps in averaging window
  auto_cooling_design_days: false  # size on the IDF's two design days only
  # RunPeriodControl:SpecialDays (the weather year starts on a Sunday)
  holidays:
    - {month: 1, day: 1}   # New Years Day
    - {month: 1, day: 16}   # MLK Day
    - {month: 2, day: 20}   # Presidents Day
    - {month: 5, day: 29}   # Memorial Day
    - {month: 7, day: 4}   # Independence Day
    - {month: 9, day: 4}   # Labor Day
    - {month: 10, day: 9}   # Columbus Day
    - {month: 11, day: 11}   # Veterans Day
    - {month: 11, day: 23}   # Thanksgiving
    - {month: 12, day: 25}   # Christmas

weather_files:
  - "../prototype_tests/Denver-Buckley.epw"   # Denver-Aurora-Buckley TMY3, as the E+ run

# SizingPeriod:DesignDay
design_days:
  - name: Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB
    design_temp: -17.9
    daily_range: 0.0
    humidity_type: wetbulb
    humidity_value: -17.9
    pressure: 82237.0
    wind_speed: 2.5
    month: 12
    day: 21
    day_type: winter
  - name: Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB
    design_temp: 33.9
    daily_range: 14.8
    humidity_type: wetbulb
    humidity_value: 15.0
    pressure: 82237.0
    wind_speed: 3.6
    month: 7
    day: 21
    day_type: summer
    taub: 0.423
    taud: 2.02

# Schedule:Compact, hour 1 (00:00-01:00) first. OpenBSE falls back
# saturday/sunday -> weekday and holiday -> sunday; a day type is written only
# where the IDF differs from that fallback.
schedules:
  # Thermostat setpoint schedules [°C]
  - name: HTGSETP_SCH_NO_OPTIMUM
    weekday:  [15.56, 15.56, 15.56, 15.56, 15.56, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56, 15.56]
    saturday: [15.56, 15.56, 15.56, 15.56, 15.56, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56]
    sunday:   [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56, 15.56, 15.56, 15.56]
  - name: CLGSETP_SCH_NO_SETBACK
    weekday:  [23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89]
  - name: HTGSETP_SCH_YES_OPTIMUM
    weekday:  [15.56, 15.56, 15.56, 15.56, 15.56, 17.8, 20.0, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56, 15.56]
    saturday: [15.56, 15.56, 15.56, 15.56, 15.56, 17.8, 20.0, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56]
    sunday:   [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 17.8, 20.0, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56, 15.56, 15.56, 15.56]
  - name: CLGSETP_SCH_YES_OPTIMUM
    weekday:  [29.44, 29.44, 29.44, 29.44, 29.44, 27.8, 25.6, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 29.44, 29.44, 29.44]
    saturday: [29.44, 29.44, 29.44, 29.44, 29.44, 27.8, 25.6, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 29.44, 29.44]
    sunday:   [29.44, 29.44, 29.44, 29.44, 29.44, 29.44, 29.44, 27.8, 25.6, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 29.44, 29.44, 29.44, 29.44, 29.44]
  - name: HTGSETP_SCH_FrontEntry_STD2013
    weekday:  [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 15.56, 15.56, 15.56]
    saturday: [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 15.56, 15.56]
    sunday:   [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 15.56, 15.56, 15.56, 15.56, 15.56]
  - name: FRONT_ENTRY_COOLING
    weekday:  [100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0]

  - name: BLDG_OCC_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.1, 0.2, 0.5, 0.5, 0.7, 0.7, 0.7, 0.7, 0.8, 0.7, 0.5, 0.5, 0.3, 0.3, 0.0, 0.0, 0.0]
    saturday: [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.1, 0.2, 0.5, 0.6, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.6, 0.2, 0.2, 0.2, 0.1, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.1, 0.2, 0.2, 0.4, 0.4, 0.4, 0.4, 0.4, 0.2, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0]
  - name: BLDG_EQUIP_SCH
    weekday:  [0.1973725624, 0.1973725624, 0.1973725624, 0.1973725624, 0.1973725624, 0.1973725624, 0.1973725624, 0.3988803288, 0.5983204932, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.6980405754, 0.6980405754, 0.1973725624, 0.1973725624, 0.1973725624]
    saturday: [0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.2991602466, 0.498600411, 0.7977606576, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.8974807398, 0.6980405754, 0.498600411, 0.498600411, 0.2991602466, 0.1480294218, 0.1480294218]
    sunday:   [0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.2991602466, 0.5983204932, 0.5983204932, 0.7977606576, 0.7977606576, 0.7977606576, 0.7977606576, 0.7977606576, 0.5983204932, 0.3988803288, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218, 0.1480294218]
  - name: INFIL_SCH_PNNL
    weekday:  [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 1.0, 1.0, 1.0]
    saturday: [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 1.0, 1.0]
    sunday:   [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 1.0, 1.0, 1.0, 1.0, 1.0]
  - name: INFIL_Door_Opening_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.131, 0.131, 0.131, 0.131, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.131, 0.131, 0.0, 0.0, 0.0, 0.0]
  - name: HVACOperationSchd
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0]
    saturday: [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  - name: MinOA_MotorizedDamper_Sched
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0]
    saturday: [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  - name: BLDG_SWH_SCH
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.15, 0.23, 0.32, 0.41, 0.57, 0.62, 0.61, 0.5, 0.45, 0.46, 0.47, 0.42, 0.34, 0.33, 0.0, 0.0, 0.0]
    saturday: [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.2, 0.24, 0.27, 0.42, 0.54, 0.59, 0.6, 0.49, 0.48, 0.47, 0.46, 0.44, 0.36, 0.29, 0.22, 0.0, 0.0]
    sunday:   [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.14, 0.29, 0.31, 0.36, 0.36, 0.34, 0.35, 0.37, 0.34, 0.25, 0.0, 0.0, 0.0, 0.0, 0.0]
  - name: Exterior_lighting_schedule_a
    weekday:  [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - name: Exterior_lighting_schedule_b_2016
    weekday:  [0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]

  # Lighting with the IDF's EMS programs SET_<zone>_Light_EMS_Program applied:
  # while the zone's People Occupant Count is zero, lights above 0.02 W/ft²
  # (0.215 W/m²) are set to 0.02 W/ft². People and lighting schedules are
  # fixed, so the program's result is a fixed schedule. Front_Entry has no
  # people, so its lights sit at the cap all year. (E+ reads the previous
  # timestep's occupancy, so it applies the cap one 15-minute step late at
  # each occupancy change; the hourly schedule cannot hold that.)
  # BLDG_LIGHT_BACK_SCH for Back_Space (4.673933137 W/m²)
  - name: BLDG_LIGHT_BACK_SCH Back_Space EMS
    weekday:  [0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.156409254, 0.312818508, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.391023135, 0.391023135, 0.391023135, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231]
    saturday: [0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.078204627, 0.234613881, 0.469227762, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.703841643, 0.391023135, 0.234613881, 0.234613881, 0.078204627, 0.04605932563091231, 0.04605932563091231]
    sunday:   [0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.078204627, 0.312818508, 0.312818508, 0.469227762, 0.469227762, 0.469227762, 0.469227762, 0.469227762, 0.312818508, 0.156409254, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231, 0.04605932563091231]
  # BLDG_LIGHT_Core_SCH for Core_Retail (11.30210594 W/m²)
  - name: BLDG_LIGHT_Core_SCH Core_Retail EMS
    weekday:  [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.2, 0.4, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.5, 0.5, 0.5, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195]
    saturday: [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.1, 0.3, 0.6, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.5, 0.3, 0.3, 0.1, 0.01904761904348195, 0.01904761904348195]
    sunday:   [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.1, 0.4, 0.4, 0.6, 0.6, 0.6, 0.6, 0.6, 0.4, 0.2, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195]
  # BLDG_LIGHT_SCH for Point_Of_Sale (11.30210594 W/m²)
  - name: BLDG_LIGHT_SCH Point_Of_Sale EMS
    weekday:  [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.2, 0.4, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.5, 0.5, 0.5, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195]
    saturday: [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.1, 0.3, 0.6, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.5, 0.3, 0.3, 0.1, 0.01904761904348195, 0.01904761904348195]
    sunday:   [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.1, 0.4, 0.4, 0.6, 0.6, 0.6, 0.6, 0.6, 0.4, 0.2, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195]
  # BLDG_LIGHT_FRONT_SCH for Front_Retail (11.30210594 W/m²)
  - name: BLDG_LIGHT_FRONT_SCH Front_Retail EMS
    weekday:  [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.19364, 0.38728, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.4841, 0.4841, 0.4841, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195]
    saturday: [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.09682, 0.29046, 0.58092, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.87138, 0.4841, 0.29046, 0.29046, 0.09682, 0.01904761904348195, 0.01904761904348195]
    sunday:   [0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.09682, 0.38728, 0.38728, 0.58092, 0.58092, 0.58092, 0.58092, 0.58092, 0.38728, 0.19364, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195, 0.01904761904348195]
  # BLDG_LIGHT_ENTRY_SCH for Front_Entry (9.04168475 W/m²)
  - name: BLDG_LIGHT_ENTRY_SCH Front_Entry EMS
    weekday:  [0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048, 0.023809523809619048]

# Material and Material:NoMass used by the constructions
materials:
  - name: Std Wood 6inch
    roughness: medium_smooth
    conductivity: 0.12
    density: 540.0
    specific_heat: 1210.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: G01 13mm gypsum board
    roughness: smooth
    conductivity: 0.16
    density: 800.0
    specific_heat: 1090.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.5
  - name: 200mm Normalweight concrete wall
    roughness: medium_rough
    conductivity: 2.31
    density: 2322.0
    specific_heat: 832.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Nonres_Exterior_Wall_Insulation
    roughness: medium_smooth
    thermal_resistance: 1.63974590315506
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: F13 Built-up roofing
    roughness: rough
    conductivity: 0.16
    density: 1120.0
    specific_heat: 1460.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.77
    visible_absorptance: 0.7
  - name: Nonres_Roof_Insulation
    roughness: medium_smooth
    thermal_resistance: 5.30668495131472
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: F08 Metal surface
    roughness: smooth
    conductivity: 45.28
    density: 7824.0
    specific_heat: 500.0
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Overhead Door_con Panel
    roughness: medium_rough
    thermal_resistance: 0.567741935
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7
  - name: Opaque Door panel_con
    roughness: medium_rough
    thermal_resistance: 0.475963827
    thermal_absorptance: 0.9
    solar_absorptance: 0.7
    visible_absorptance: 0.7

# Construction (layers outside to inside)
constructions:
  - name: InteriorFurnishings
    layers:
      - {material: Std Wood 6inch, thickness: 0.15}
  - name: int_wall
    layers:
      - {material: G01 13mm gypsum board, thickness: 0.0127}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: nonres_ext_wall
    layers:
      - {material: 200mm Normalweight concrete wall, thickness: 0.2032}
      - {material: Nonres_Exterior_Wall_Insulation, thickness: 0.001}
      - {material: G01 13mm gypsum board, thickness: 0.0127}
  - name: nonres_roof
    layers:
      - {material: F13 Built-up roofing, thickness: 0.0095}
      - {material: Nonres_Roof_Insulation, thickness: 0.001}
      - {material: F08 Metal surface, thickness: 0.0008}
  - name: Overhead Door_con
    layers:
      - {material: Overhead Door_con Panel, thickness: 0.001}
  - name: Swinging Door_con
    layers:
      - {material: Opaque Door panel_con, thickness: 0.001}

# Construction:FfactorGroundFloor; ground at Site:GroundTemperature:FCfactorMethod
f_factor_constructions:
  - name: Back_Space_Floor_Ffactor
    f_factor: 0.90012
    ground_temperatures: [7.1, 3.0, -1.0, 0.8, -0.2, 4.8, 6.1, 13.7, 22.2, 22.7, 21.7, 18.5]
  - name: Core_Retail_Floor_Ffactor
    f_factor: 0.90012
    ground_temperatures: [7.1, 3.0, -1.0, 0.8, -0.2, 4.8, 6.1, 13.7, 22.2, 22.7, 21.7, 18.5]
  - name: Point_Of_Sale_Floor_Ffactor
    f_factor: 0.90012
    ground_temperatures: [7.1, 3.0, -1.0, 0.8, -0.2, 4.8, 6.1, 13.7, 22.2, 22.7, 21.7, 18.5]
  - name: Front_Retail_Floor_Ffactor
    f_factor: 0.90012
    ground_temperatures: [7.1, 3.0, -1.0, 0.8, -0.2, 4.8, 6.1, 13.7, 22.2, 22.7, 21.7, 18.5]
  - name: Front_Entry_Floor_Ffactor
    f_factor: 0.90012
    ground_temperatures: [7.1, 3.0, -1.0, 0.8, -0.2, 4.8, 6.1, 13.7, 22.2, 22.7, 21.7, 18.5]

# WindowMaterial:SimpleGlazingSystem (U, SHGC, visible transmittance)
window_constructions:
  - name: NonresSkylight_U_0.5_SHGC_0.4
    u_factor: 2.83913
    shgc: 0.4
    visible_transmittance: 0.4
  - name: NonresWindow_U_0.36_SHGC_0.38
    u_factor: 2.0441736
    shgc: 0.38
    visible_transmittance: 0.418

# Zone (volume as the IDF; floor area from the floor polygons) and InternalMass
zones:
  - name: Back_Space
    volume: 2317.33
    internal_mass:
      - {construction: InteriorFurnishings, area: 759.78}
  - name: Core_Retail
    volume: 9762.95
    internal_mass:
      - {construction: InteriorFurnishings, area: 3200.9658}
  - name: Point_Of_Sale
    volume: 919.941
    internal_mass:
      - {construction: InteriorFurnishings, area: 301.62}
  - name: Front_Retail
    volume: 919.941
    internal_mass:
      - {construction: InteriorFurnishings, area: 301.62}
  - name: Front_Entry
    volume: 73.2
    internal_mass:
      - {construction: InteriorFurnishings, area: 24.0}

zone_groups:
  - name: PSZ Zones
    zones: [Back_Space, Core_Retail, Point_Of_Sale, Front_Retail]

# People: 6.193 m²/person, ACTIVITY_SCH 120 W, radiant 0.3, sensible fraction
# autocalculated (OpenBSE default). Front_Entry's People object has 0 people.
people:
  - name: Back_Space People
    zones: [Back_Space]
    area_per_person: 6.193
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Core_Retail People
    zones: [Core_Retail]
    area_per_person: 6.193
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Point_Of_Sale People
    zones: [Point_Of_Sale]
    area_per_person: 6.193
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH
  - name: Front_Retail People
    zones: [Front_Retail]
    area_per_person: 6.193
    activity_level: 120.0
    radiant_fraction: 0.3
    schedule: BLDG_OCC_SCH

# Lights: Watts/Area; radiant_fraction = E+ Fraction Radiant 0.7 + Fraction
# Visible 0.2; return air 0. Schedules carry the EMS unoccupied cap (above).
lights:
  - name: Back_Space_Lights
    zones: [Back_Space]
    watts_per_area: 4.673933137
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: BLDG_LIGHT_BACK_SCH Back_Space EMS
  - name: Core_Retail_Lights
    zones: [Core_Retail]
    watts_per_area: 11.30210594
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: BLDG_LIGHT_Core_SCH Core_Retail EMS
  - name: Point_Of_Sale_Lights
    zones: [Point_Of_Sale]
    watts_per_area: 11.30210594
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: BLDG_LIGHT_SCH Point_Of_Sale EMS
  - name: Front_Retail_Lights
    zones: [Front_Retail]
    watts_per_area: 11.30210594
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: BLDG_LIGHT_FRONT_SCH Front_Retail EMS
  - name: Front_Entry_Lights
    zones: [Front_Entry]
    watts_per_area: 9.04168475
    radiant_fraction: 0.8999999999999999
    return_air_fraction: 0.0
    schedule: BLDG_LIGHT_ENTRY_SCH Front_Entry EMS

# ElectricEquipment (EquipmentLevel)
equipment:
  - name: Back_Space_MiscPlug_Equip
    zones: [Back_Space]
    power: 3065.7123
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Core_Retail_MiscPlug_Equip
    zones: [Core_Retail]
    power: 5169.5598
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Point_Of_Sale_MiscPlug_Equip
    zones: [Point_Of_Sale]
    power: 3245.4312
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH
  - name: Front_Retail_MiscPlug_Equip
    zones: [Front_Retail]
    power: 487.1163
    radiant_fraction: 0.5
    latent_fraction: 0.0
    lost_fraction: 0.0
    schedule: BLDG_EQUIP_SCH

# ZoneInfiltration:DesignFlowRate. Flow/ExteriorArea is written as the design
# flow E+ computes: rate x the zone's ExteriorTotalSurfArea (gross outdoor
# walls and roofs, plus each opaque door's area again, as E+ counts it); the
# values agree with eplusout.eio. Coefficients: velocity 0.224 s/m only.
infiltration:
  - name: Back_Space_Infiltration
    zones: [Back_Space]
    design_flow_rate: 0.249100619   # 0.00029756608 m³/s-m² x 837.127 m²
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Core_Retail_Infiltration
    zones: [Core_Retail]
    design_flow_rate: 0.203896392   # 0.00010355072 m³/s-m² x 1969.049 m²
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Point_Of_Sale_Infiltration
    zones: [Point_Of_Sale]
    design_flow_rate: 0.107942631   # 0.00031691072 m³/s-m² x 340.609 m²
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Front_Retail_Infiltration
    zones: [Front_Retail]
    design_flow_rate: 0.107942631   # 0.00031691072 m³/s-m² x 340.609 m²
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Front_Entry_Infiltration
    zones: [Front_Entry]
    design_flow_rate: 0.013869697   # 0.0003812032 m³/s-m² x 36.384 m²
    constant_coefficient: 0.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.224
    wind_squared_coefficient: 0.0
    schedule: INFIL_SCH_PNNL
  - name: Front_Entry_Door_Infiltration
    zones: [Front_Entry]
    design_flow_rate: 0.937286742   # Flow/Zone
    constant_coefficient: 1.0
    temperature_coefficient: 0.0
    wind_coefficient: 0.0
    wind_squared_coefficient: 0.0
    schedule: INFIL_Door_Opening_SCH

# DesignSpecification:OutdoorAir (Flow/Area) for the zones the packaged units
# serve. Front_Entry's unit heater recirculates only, so its DSOA (used by E+
# zone sizing alone) is left out.
outdoor_air:
  - name: SZ DSOA Back_Space
    zones: [Back_Space]
    per_area: 0.000609562
  - name: SZ DSOA Core_Retail
    zones: [Core_Retail]
    per_area: 0.001181026
  - name: SZ DSOA Point_Of_Sale
    zones: [Point_Of_Sale]
    per_area: 0.001181026
  - name: SZ DSOA Front_Retail
    zones: [Front_Retail]
    per_area: 0.001181026

# BuildingSurface:Detailed and FenestrationSurface:Detailed. Opaque doors are
# wall subsurfaces of their parent wall (their area comes off it), which is
# how E+ treats a Door in the heat balance. Skylight_Frame
# (WindowProperty:FrameAndDivider) has zero frame and no divider, so it adds
# nothing.
surfaces:
  - name: Back_Space_Floor
    zone: Back_Space
    type: floor
    construction: Back_Space_Floor_Ffactor
    boundary: ground
    exposed_perimeter: 68.27000000000001   # Construction:FfactorGroundFloor
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 54.27, y: 35.27, z: 0.0}
      - {x: 0.0, y: 35.27, z: 0.0}
      - {x: 0.0, y: 42.27, z: 0.0}
      - {x: 54.27, y: 42.27, z: 0.0}
  - name: Back_Space_Roof
    zone: Back_Space
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 35.27, z: 6.096}
      - {x: 54.27, y: 35.27, z: 6.096}
      - {x: 54.27, y: 42.27, z: 6.096}
      - {x: 0.0, y: 42.27, z: 6.096}
  - name: Back_Space_Wall_East
    zone: Back_Space
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 54.27, y: 35.27, z: 6.096}
      - {x: 54.27, y: 35.27, z: 0.0}
      - {x: 54.27, y: 42.27, z: 0.0}
      - {x: 54.27, y: 42.27, z: 6.096}
  - name: Back_Space_Wall_North
    zone: Back_Space
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 54.27, y: 42.27, z: 6.096}
      - {x: 54.27, y: 42.27, z: 0.0}
      - {x: 0.0, y: 42.27, z: 0.0}
      - {x: 0.0, y: 42.27, z: 6.096}
  - name: Back_Space_Wall_West
    zone: Back_Space
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 42.27, z: 6.096}
      - {x: 0.0, y: 42.27, z: 0.0}
      - {x: 0.0, y: 35.27, z: 0.0}
      - {x: 0.0, y: 35.27, z: 6.096}
  - name: Back_Space_Wall_South
    zone: Back_Space
    type: wall
    construction: int_wall
    boundary: !zone 'Core_Retail'
    adjacent_surface: Core_Retail_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 35.27, z: 6.096}
      - {x: 0.0, y: 35.27, z: 0.0}
      - {x: 54.27, y: 35.27, z: 0.0}
      - {x: 54.27, y: 35.27, z: 6.096}
  - name: Core_Retail_Floor
    zone: Core_Retail
    type: floor
    construction: Core_Retail_Floor_Ffactor
    boundary: ground
    exposed_perimeter: 58.53999999999999   # Construction:FfactorGroundFloor
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 6.0, z: 0.0}
      - {x: 0.0, y: 6.0, z: 0.0}
      - {x: 0.0, y: 35.27, z: 0.0}
      - {x: 54.27, y: 35.27, z: 0.0}
      - {x: 54.27, y: 6.0, z: 0.0}
      - {x: 29.135, y: 6.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 0.0}
  - name: Core_Retail_Wall_South_3
    zone: Core_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Front_Retail'
    adjacent_surface: Front_Retail_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 29.135, y: 6.0, z: 6.096}
      - {x: 29.135, y: 6.0, z: 0.0}
      - {x: 54.27, y: 6.0, z: 0.0}
      - {x: 54.27, y: 6.0, z: 6.096}
  - name: Core_Retail_Wall_South_1
    zone: Core_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Point_Of_Sale'
    adjacent_surface: Point_Of_Sale_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 6.0, z: 6.096}
      - {x: 0.0, y: 6.0, z: 0.0}
      - {x: 25.135, y: 6.0, z: 0.0}
      - {x: 25.135, y: 6.0, z: 6.096}
  - name: Core_Retail_Wall_East_1
    zone: Core_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Front_Retail'
    adjacent_surface: Front_Retail_Wall_West_2
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 29.135, y: 3.0, z: 6.096}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 6.0, z: 0.0}
      - {x: 29.135, y: 6.0, z: 6.096}
  - name: Core_Retail_Wall_South_2
    zone: Core_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Front_Entry'
    adjacent_surface: Front_Entry_Wall_North
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 3.0, z: 6.096}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 6.096}
  - name: Core_Retail_Wall_North
    zone: Core_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Back_Space'
    adjacent_surface: Back_Space_Wall_South
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 54.27, y: 35.27, z: 6.096}
      - {x: 54.27, y: 35.27, z: 0.0}
      - {x: 0.0, y: 35.27, z: 0.0}
      - {x: 0.0, y: 35.27, z: 6.096}
  - name: Core_Retail_Wall_West_2
    zone: Core_Retail
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 35.27, z: 6.096}
      - {x: 0.0, y: 35.27, z: 0.0}
      - {x: 0.0, y: 6.0, z: 0.0}
      - {x: 0.0, y: 6.0, z: 6.096}
  - name: Core_Retail_Roof
    zone: Core_Retail
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 25.135, y: 6.0, z: 6.096}
      - {x: 25.135, y: 3.0, z: 6.096}
      - {x: 29.135, y: 3.0, z: 6.096}
      - {x: 29.135, y: 6.0, z: 6.096}
      - {x: 54.27, y: 6.0, z: 6.096}
      - {x: 54.27, y: 35.27, z: 6.096}
      - {x: 0.0, y: 35.27, z: 6.096}
      - {x: 0.0, y: 6.0, z: 6.096}
  - name: Core_Retail_Wall_East_2
    zone: Core_Retail
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 54.27, y: 6.0, z: 6.096}
      - {x: 54.27, y: 6.0, z: 0.0}
      - {x: 54.27, y: 35.27, z: 0.0}
      - {x: 54.27, y: 35.27, z: 6.096}
  - name: Core_Retail_Wall_West_1
    zone: Core_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Point_Of_Sale'
    adjacent_surface: Point_Of_Sale_Wall_East_2
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 6.0, z: 6.096}
      - {x: 25.135, y: 6.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 6.096}
  - name: Point_Of_Sale_Floor
    zone: Point_Of_Sale
    type: floor
    construction: Point_Of_Sale_Floor_Ffactor
    boundary: ground
    exposed_perimeter: 31.135   # Construction:FfactorGroundFloor
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 0.0, y: 6.0, z: 0.0}
      - {x: 25.135, y: 6.0, z: 0.0}
      - {x: 25.135, y: 0.0, z: 0.0}
  - name: Point_Of_Sale_Wall_South
    zone: Point_Of_Sale
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 0.0, z: 6.096}
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 25.135, y: 0.0, z: 0.0}
      - {x: 25.135, y: 0.0, z: 6.096}
  - name: Point_Of_Sale_Wall_East_2
    zone: Point_Of_Sale
    type: wall
    construction: int_wall
    boundary: !zone 'Core_Retail'
    adjacent_surface: Core_Retail_Wall_West_1
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 3.0, z: 6.096}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 6.0, z: 0.0}
      - {x: 25.135, y: 6.0, z: 6.096}
  - name: Point_Of_Sale_Wall_West
    zone: Point_Of_Sale
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 6.0, z: 6.096}
      - {x: 0.0, y: 6.0, z: 0.0}
      - {x: 0.0, y: 0.0, z: 0.0}
      - {x: 0.0, y: 0.0, z: 6.096}
  - name: Point_Of_Sale_Wall_North
    zone: Point_Of_Sale
    type: wall
    construction: int_wall
    boundary: !zone 'Core_Retail'
    adjacent_surface: Core_Retail_Wall_South_1
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 6.0, z: 6.096}
      - {x: 25.135, y: 6.0, z: 0.0}
      - {x: 0.0, y: 6.0, z: 0.0}
      - {x: 0.0, y: 6.0, z: 6.096}
  - name: Point_Of_Sale_Roof
    zone: Point_Of_Sale
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 0.0, y: 6.0, z: 6.096}
      - {x: 0.0, y: 0.0, z: 6.096}
      - {x: 25.135, y: 0.0, z: 6.096}
      - {x: 25.135, y: 6.0, z: 6.096}
  - name: Point_Of_Sale_Wall_East_1
    zone: Point_Of_Sale
    type: wall
    construction: int_wall
    boundary: !zone 'Front_Entry'
    adjacent_surface: Front_Entry_Wall_West
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 0.0, z: 6.096}
      - {x: 25.135, y: 0.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 6.096}
  - name: Front_Retail_Floor
    zone: Front_Retail
    type: floor
    construction: Front_Retail_Floor_Ffactor
    boundary: ground
    exposed_perimeter: 31.135   # Construction:FfactorGroundFloor
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 54.27, y: 0.0, z: 0.0}
      - {x: 29.135, y: 0.0, z: 0.0}
      - {x: 29.135, y: 6.0, z: 0.0}
      - {x: 54.27, y: 6.0, z: 0.0}
  - name: Front_Retail_Walll_East
    zone: Front_Retail
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 54.27, y: 0.0, z: 6.096}
      - {x: 54.27, y: 0.0, z: 0.0}
      - {x: 54.27, y: 6.0, z: 0.0}
      - {x: 54.27, y: 6.0, z: 6.096}
  - name: Front_Retail_Wall_West_1
    zone: Front_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Front_Entry'
    adjacent_surface: Front_Entry_Wall_East
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 29.135, y: 3.0, z: 6.096}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 0.0, z: 0.0}
      - {x: 29.135, y: 0.0, z: 6.096}
  - name: Front_Retail_Roof
    zone: Front_Retail
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 29.135, y: 0.0, z: 6.096}
      - {x: 54.27, y: 0.0, z: 6.096}
      - {x: 54.27, y: 6.0, z: 6.096}
      - {x: 29.135, y: 6.0, z: 6.096}
  - name: Front_Retail_Wall_North
    zone: Front_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Core_Retail'
    adjacent_surface: Core_Retail_Wall_South_3
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 54.27, y: 6.0, z: 6.096}
      - {x: 54.27, y: 6.0, z: 0.0}
      - {x: 29.135, y: 6.0, z: 0.0}
      - {x: 29.135, y: 6.0, z: 6.096}
  - name: Front_Retail_Wall_South
    zone: Front_Retail
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 29.135, y: 0.0, z: 6.096}
      - {x: 29.135, y: 0.0, z: 0.0}
      - {x: 54.27, y: 0.0, z: 0.0}
      - {x: 54.27, y: 0.0, z: 6.096}
  - name: Front_Retail_Wall_West_2
    zone: Front_Retail
    type: wall
    construction: int_wall
    boundary: !zone 'Core_Retail'
    adjacent_surface: Core_Retail_Wall_East_1
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 29.135, y: 6.0, z: 6.096}
      - {x: 29.135, y: 6.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 6.096}
  - name: Front_Entry_Floor
    zone: Front_Entry
    type: floor
    construction: Front_Entry_Floor_Ffactor
    boundary: ground
    exposed_perimeter: 4.0   # Construction:FfactorGroundFloor
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 0.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 0.0, z: 0.0}
  - name: Front_Entry_Wall_East
    zone: Front_Entry
    type: wall
    construction: int_wall
    boundary: !zone 'Front_Retail'
    adjacent_surface: Front_Retail_Wall_West_1
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 29.135, y: 0.0, z: 6.096}
      - {x: 29.135, y: 0.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 29.135, y: 3.0, z: 6.096}
  - name: Front_Entry_Wall_North
    zone: Front_Entry
    type: wall
    construction: int_wall
    boundary: !zone 'Core_Retail'
    adjacent_surface: Core_Retail_Wall_South_2
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 29.135, y: 3.0, z: 6.096}
      - {x: 29.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 3.0, z: 6.096}
  - name: Front_Entry_Wall_South
    zone: Front_Entry
    type: wall
    construction: nonres_ext_wall
    boundary: outdoor
    vertices:
      - {x: 25.135, y: 0.0, z: 6.096}
      - {x: 25.135, y: 0.0, z: 0.0}
      - {x: 29.135, y: 0.0, z: 0.0}
      - {x: 29.135, y: 0.0, z: 6.096}
  - name: Front_Entry_Wall_West
    zone: Front_Entry
    type: wall
    construction: int_wall
    boundary: !zone 'Point_Of_Sale'
    adjacent_surface: Point_Of_Sale_Wall_East_1
    sun_exposure: false
    wind_exposure: false
    vertices:
      - {x: 25.135, y: 3.0, z: 6.096}
      - {x: 25.135, y: 3.0, z: 0.0}
      - {x: 25.135, y: 0.0, z: 0.0}
      - {x: 25.135, y: 0.0, z: 6.096}
  - name: Front_Entry_Roof
    zone: Front_Entry
    type: roof
    construction: nonres_roof
    boundary: outdoor
    vertices:
      - {x: 25.135, y: 3.0, z: 6.096}
      - {x: 25.135, y: 0.0, z: 6.096}
      - {x: 29.135, y: 0.0, z: 6.096}
      - {x: 29.135, y: 3.0, z: 6.096}
  - name: Point_Of_Sale_Wall_South_Glazing
    zone: Point_Of_Sale
    type: window
    construction: NonresWindow_U_0.36_SHGC_0.38
    boundary: outdoor
    parent_surface: Point_Of_Sale_Wall_South
    vertices:
      - {x: 0.05, y: 0.0, z: 2.66}
      - {x: 0.05, y: 0.0, z: 1.14}
      - {x: 25.085, y: 0.0, z: 1.14}
      - {x: 25.085, y: 0.0, z: 2.66}
  - name: Front_Retail_Wall_South_Glazing
    zone: Front_Retail
    type: window
    construction: NonresWindow_U_0.36_SHGC_0.38
    boundary: outdoor
    parent_surface: Front_Retail_Wall_South
    vertices:
      - {x: 29.185, y: 0.0, z: 2.66}
      - {x: 29.185, y: 0.0, z: 1.14}
      - {x: 54.22, y: 0.0, z: 1.14}
      - {x: 54.22, y: 0.0, z: 2.66}
  - name: Front_Entry_Wall_South_Glazing
    zone: Front_Entry
    type: window
    construction: NonresWindow_U_0.36_SHGC_0.38
    boundary: outdoor
    parent_surface: Front_Entry_Wall_South
    vertices:
      - {x: 25.635, y: 0.0, z: 2.66}
      - {x: 25.635, y: 0.0, z: 0.05}
      - {x: 28.635, y: 0.0, z: 0.05}
      - {x: 28.635, y: 0.0, z: 2.66}
  - name: Core_Retail_Wall_West_2_Door3
    zone: Core_Retail
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Core_Retail_Wall_West_2
    vertices:
      - {x: 0.0, y: 8.538037755, z: 2.1336}
      - {x: 0.0, y: 8.538037755, z: 0.0}
      - {x: 0.0, y: 7.623637755, z: 0.0}
      - {x: 0.0, y: 7.623637755, z: 2.1336}
  - name: Core_Retail_Wall_West_2_Door2
    zone: Core_Retail
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Core_Retail_Wall_West_2
    vertices:
      - {x: 0.0, y: 19.841575894, z: 2.1336}
      - {x: 0.0, y: 19.841575894, z: 0.0}
      - {x: 0.0, y: 18.927175894, z: 0.0}
      - {x: 0.0, y: 18.927175894, z: 2.1336}
  - name: Core_Retail_Wall_West_2_Door1
    zone: Core_Retail
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Core_Retail_Wall_West_2
    vertices:
      - {x: 0.0, y: 31.062342286, z: 2.1336}
      - {x: 0.0, y: 31.062342286, z: 0.0}
      - {x: 0.0, y: 30.147942286, z: 0.0}
      - {x: 0.0, y: 30.147942286, z: 2.1336}
  - name: Core_Retail_Wall_East_2_Door1
    zone: Core_Retail
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Core_Retail_Wall_East_2
    vertices:
      - {x: 54.27, y: 9.438494104, z: 2.1336}
      - {x: 54.27, y: 9.438494104, z: 0.0}
      - {x: 54.27, y: 10.352894104, z: 0.0}
      - {x: 54.27, y: 10.352894104, z: 2.1336}
  - name: Core_Retail_Wall_East_2_Door2
    zone: Core_Retail
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Core_Retail_Wall_East_2
    vertices:
      - {x: 54.27, y: 19.809396313, z: 2.1336}
      - {x: 54.27, y: 19.809396313, z: 0.0}
      - {x: 54.27, y: 20.723796313, z: 0.0}
      - {x: 54.27, y: 20.723796313, z: 2.1336}
  - name: Core_Retail_Wall_East_2_Door3
    zone: Core_Retail
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Core_Retail_Wall_East_2
    vertices:
      - {x: 54.27, y: 30.234478196, z: 2.1336}
      - {x: 54.27, y: 30.234478196, z: 0.0}
      - {x: 54.27, y: 31.148878196, z: 0.0}
      - {x: 54.27, y: 31.148878196, z: 2.1336}
  - name: Back_Space_Wall_North_Door1
    zone: Back_Space
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_North
    vertices:
      - {x: 44.209918073, y: 42.27, z: 2.1336}
      - {x: 44.209918073, y: 42.27, z: 0.0}
      - {x: 43.295518073, y: 42.27, z: 0.0}
      - {x: 43.295518073, y: 42.27, z: 2.1336}
  - name: Back_Space_Wall_North_Door2
    zone: Back_Space
    type: wall
    construction: Swinging Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_North
    vertices:
      - {x: 11.745274671, y: 42.27, z: 2.1336}
      - {x: 11.745274671, y: 42.27, z: 0.0}
      - {x: 10.830874671, y: 42.27, z: 0.0}
      - {x: 10.830874671, y: 42.27, z: 2.1336}
  - name: Back_Space_Wall_East_RollDoor
    zone: Back_Space
    type: wall
    construction: Overhead Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_East
    vertices:
      - {x: 54.27, y: 37.31540613, z: 2.4384}
      - {x: 54.27, y: 37.31540613, z: 0.0}
      - {x: 54.27, y: 40.36340613, z: 0.0}
      - {x: 54.27, y: 40.36340613, z: 2.4384}
  - name: Back_Space_Wall_North_RollDoor1
    zone: Back_Space
    type: wall
    construction: Overhead Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_North
    vertices:
      - {x: 37.362862951, y: 42.27, z: 2.4384}
      - {x: 37.362862951, y: 42.27, z: 0.0}
      - {x: 34.314862951, y: 42.27, z: 0.0}
      - {x: 34.314862951, y: 42.27, z: 2.4384}
  - name: Back_Space_Wall_North_RollDoor2
    zone: Back_Space
    type: wall
    construction: Overhead Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_North
    vertices:
      - {x: 28.980588335, y: 42.27, z: 2.4384}
      - {x: 28.980588335, y: 42.27, z: 0.0}
      - {x: 25.932588335, y: 42.27, z: 0.0}
      - {x: 25.932588335, y: 42.27, z: 2.4384}
  - name: Back_Space_Wall_North_RollDoor3
    zone: Back_Space
    type: wall
    construction: Overhead Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_North
    vertices:
      - {x: 20.310400044, y: 42.27, z: 2.4384}
      - {x: 20.310400044, y: 42.27, z: 0.0}
      - {x: 17.262400044, y: 42.27, z: 0.0}
      - {x: 17.262400044, y: 42.27, z: 2.4384}
  - name: Back_Space_Wall_West_RollDoor
    zone: Back_Space
    type: wall
    construction: Overhead Door_con
    boundary: outdoor
    parent_surface: Back_Space_Wall_West
    vertices:
      - {x: 0.0, y: 40.009790129, z: 2.4384}
      - {x: 0.0, y: 40.009790129, z: 0.0}
      - {x: 0.0, y: 36.961790129, z: 0.0}
      - {x: 0.0, y: 36.961790129, z: 2.4384}
  - name: Skylights_r4c1
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 3.3528, y: 31.9172, z: 6.096}
      - {x: 3.3528, y: 30.698, z: 6.096}
      - {x: 4.572, y: 30.698, z: 6.096}
      - {x: 4.572, y: 31.9172, z: 6.096}
  - name: Skylights_r4c2
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 9.7536, y: 31.9172, z: 6.096}
      - {x: 9.7536, y: 30.698, z: 6.096}
      - {x: 10.9728, y: 30.698, z: 6.096}
      - {x: 10.9728, y: 31.9172, z: 6.096}
  - name: Skylights_r4c3
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 16.1544, y: 31.9172, z: 6.096}
      - {x: 16.1544, y: 30.698, z: 6.096}
      - {x: 17.3736, y: 30.698, z: 6.096}
      - {x: 17.3736, y: 31.9172, z: 6.096}
  - name: Skylights_r4c4
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 22.563, y: 31.9172, z: 6.096}
      - {x: 22.563, y: 30.698, z: 6.096}
      - {x: 23.7822, y: 30.698, z: 6.096}
      - {x: 23.7822, y: 31.9172, z: 6.096}
  - name: Skylights_r1c1
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 3.3528, y: 10.572, z: 6.096}
      - {x: 3.3528, y: 9.3528, z: 6.096}
      - {x: 4.572, y: 9.3528, z: 6.096}
      - {x: 4.572, y: 10.572, z: 6.096}
  - name: Skylights_r1c2
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 9.7536, y: 10.572, z: 6.096}
      - {x: 9.7536, y: 9.3528, z: 6.096}
      - {x: 10.9728, y: 9.3528, z: 6.096}
      - {x: 10.9728, y: 10.572, z: 6.096}
  - name: Skylights_r1c4
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 22.563, y: 10.572, z: 6.096}
      - {x: 22.563, y: 9.3528, z: 6.096}
      - {x: 23.7822, y: 9.3528, z: 6.096}
      - {x: 23.7822, y: 10.572, z: 6.096}
  - name: Skylights_r1c3
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 16.1544, y: 10.572, z: 6.096}
      - {x: 16.1544, y: 9.3528, z: 6.096}
      - {x: 17.3736, y: 9.3528, z: 6.096}
      - {x: 17.3736, y: 10.572, z: 6.096}
  - name: Skylights_r2c2
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 9.7536, y: 17.684, z: 6.096}
      - {x: 9.7536, y: 16.4648, z: 6.096}
      - {x: 10.9728, y: 16.4648, z: 6.096}
      - {x: 10.9728, y: 17.684, z: 6.096}
  - name: Skylights_r2c1
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 3.3528, y: 17.684, z: 6.096}
      - {x: 3.3528, y: 16.4648, z: 6.096}
      - {x: 4.572, y: 16.4648, z: 6.096}
      - {x: 4.572, y: 17.684, z: 6.096}
  - name: Skylights_r2c3
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 16.1544, y: 17.684, z: 6.096}
      - {x: 16.1544, y: 16.4648, z: 6.096}
      - {x: 17.3736, y: 16.4648, z: 6.096}
      - {x: 17.3736, y: 17.684, z: 6.096}
  - name: Skylights_r2c4
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 22.563, y: 17.684, z: 6.096}
      - {x: 22.563, y: 16.4648, z: 6.096}
      - {x: 23.7822, y: 16.4648, z: 6.096}
      - {x: 23.7822, y: 17.684, z: 6.096}
  - name: Skylights_r3c2
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 9.7536, y: 24.796, z: 6.096}
      - {x: 9.7536, y: 23.5768, z: 6.096}
      - {x: 10.9728, y: 23.5768, z: 6.096}
      - {x: 10.9728, y: 24.796, z: 6.096}
  - name: Skylights_r3c1
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 3.3528, y: 24.796, z: 6.096}
      - {x: 3.3528, y: 23.5768, z: 6.096}
      - {x: 4.572, y: 23.5768, z: 6.096}
      - {x: 4.572, y: 24.796, z: 6.096}
  - name: Skylights_r3c3
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 16.1544, y: 24.796, z: 6.096}
      - {x: 16.1544, y: 23.5768, z: 6.096}
      - {x: 17.3736, y: 23.5768, z: 6.096}
      - {x: 17.3736, y: 24.796, z: 6.096}
  - name: Skylights_r3c4
    zone: Core_Retail
    type: window
    construction: NonresSkylight_U_0.5_SHGC_0.4
    boundary: outdoor
    parent_surface: Core_Retail_Roof
    vertices:
      - {x: 22.563, y: 24.796, z: 6.096}
      - {x: 22.563, y: 23.5768, z: 6.096}
      - {x: 23.7822, y: 23.5768, z: 6.096}
      - {x: 23.7822, y: 24.796, z: 6.096}

# Exterior:Lights, AstronomicalClock (off while the sun is up)
exterior_equipment:
  - name: Exterior_Lights_a
    power: 316.3
    schedule: Exterior_lighting_schedule_a
    fuel: electricity
    subcategory: Exterior Lights
    astronomical_clock: true
  - name: Exterior_Lights_b
    power: 3054.9
    schedule: Exterior_lighting_schedule_b_2016
    fuel: electricity
    subcategory: Exterior Lights
    astronomical_clock: true

# WaterHeater:Mixed 'Gas Tank', stand-alone (Peak Use Flow Rate on the tank).
# E+ draws the whole use flow from the tank and refills it with mains water;
# use_temperature at the 82.2 °C tank limit makes every fixture take tank
# water only. Off- and on-cycle parasitic gas 1,860 W each, none of it to the
# tank, so 1,860 W of gas all year. Losses to Back_space.
dhw_systems:
  - name: Gas Tank
    mains_temperature:
      correlation:
        annual_avg_temp: 9.95
        max_monthly_delta: 23.7
    water_heater:
      name: Gas Tank
      fuel_type: gas
      tank_volume: 151.4164714   # L
      capacity: 11722.842
      efficiency: 0.82
      setpoint: 60.0                # Hot Water Setpoint Temp Schedule
      deadband: 2.000000
      ua_standby: 4.10807252
      parasitic_power: 1860.0
      ambient_zone: Back_Space
    loads:
      - name: Gas Tank use
        peak_flow_rate: 0.018900   # L/s
        schedule: BLDG_SWH_SCH
        use_temperature: 82.2222244003673

# ZoneControl:Thermostat / ThermostatSetpoint:DualSetpoint with the IDF's
# setpoint schedules; the design-day setpoints are their WinterDesignDay and
# SummerDesignDay day types. The IDF's EMS program
# OA_BASED_OPTIMUM_START_EMS_Program, which holds Core_Retail's setback for one
# more hour on mild mornings, is not modelled (INPUT_AUDIT.md).
thermostats:
  - name: Back_Space Point_Of_Sale Front_Retail Thermostat
    zones: [Back_Space, Point_Of_Sale, Front_Retail]
    heating_setpoint: 21.11
    cooling_setpoint: 23.89
    heating_setpoint_schedule: HTGSETP_SCH_NO_OPTIMUM
    cooling_setpoint_schedule: CLGSETP_SCH_NO_SETBACK
    design_day_heating_setpoints: [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 18.33, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56, 15.56]
    design_day_cooling_setpoints: [29.44, 29.44, 29.44, 29.44, 29.44, 29.44, 26.67, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 29.44, 29.44, 29.44]
  - name: Core_Retail Thermostat
    zones: [Core_Retail]
    heating_setpoint: 21.11
    cooling_setpoint: 23.89
    heating_setpoint_schedule: HTGSETP_SCH_YES_OPTIMUM
    cooling_setpoint_schedule: CLGSETP_SCH_YES_OPTIMUM
    design_day_heating_setpoints: [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 18.33, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 21.11, 15.56, 15.56, 15.56]
    design_day_cooling_setpoints: [29.44, 29.44, 29.44, 29.44, 29.44, 29.44, 26.67, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 23.89, 29.44, 29.44, 29.44]
  - name: Front_Entry Thermostat
    zones: [Front_Entry]
    heating_setpoint: 16.0
    cooling_setpoint: 100.0
    heating_setpoint_schedule: HTGSETP_SCH_FrontEntry_STD2013
    cooling_setpoint_schedule: FRONT_ENTRY_COOLING
    design_day_heating_setpoints: [15.56, 15.56, 15.56, 15.56, 15.56, 15.56, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 16.0, 15.56, 15.56, 15.56]
    design_day_cooling_setpoints: [100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0]

# Curve:Biquadratic / Curve:Quadratic of the DX coils
performance_curves:
  - name: PSZ-AC_Unitary_PackagecoolCapFT
    curve_type: biquadratic
    coefficients: [0.766956, 0.0107756, -0.0000414703, 0.00134961, -0.000261144, 0.000457488]
    min_x: 12.77778
    max_x: 23.88889
    min_y: 21.11111
    max_y: 46.11111
  - name: PSZ-AC_Unitary_PackagecoolEIRFT
    curve_type: biquadratic
    coefficients: [0.297145, 0.0430933, -0.000748766, 0.00597727, 0.000482112, -0.000956448]
    min_x: 12.77778
    max_x: 23.88889
    min_y: 21.11111
    max_y: 46.11111
  - name: PSZ-AC_Unitary_PackagecoolFFF
    curve_type: quadratic
    coefficients: [0.8, 0.2, 0.0]
    min_x: 0.5
    max_x: 1.5
  - name: PSZ-AC_Unitary_PackagecoolEIRFFF
    curve_type: quadratic
    coefficients: [1.156, -0.1816, 0.0256]
    min_x: 0.5
    max_x: 1.5
  - name: PSZ-AC_Unitary_PackagecoolPLR
    curve_type: quadratic
    coefficients: [0.75, 0.25, 0.0]
    min_x: 0.0
    max_x: 1.0

# Air loops (the packaged units are written by psz() from the IDF).
air_loops:
  # PSZ-AC:1_Unitary_Package_DX: AirLoopHVAC:UnitarySystem, Load control, blow-through fan,
  # UnitarySystemPerformance:Multispeed PSZ-AC:1_Unitary_Package_DX_Perf
  - name: PSZ-AC:1
    availability_schedule: HVACOperationSchd
    night_cycle:                         # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    controls:
      heating_supply_temp: 40.0          # Sizing:System / Sizing:Zone, Maximum Supply Air Temperature
      cooling_supply_temp: 12.8
      design_zone_flow: autosize
      cycling: on_off
      fan_operating_mode: continuous     # fan operating-mode schedule HVACOperationSchd
      no_load_flow_fraction: 0.66
      heating_flow_fraction: 1.0
      minimum_oa_schedule: MinOA_MotorizedDamper_Sched
      economizer:
        economizer_type: differential_dry_bulb
        load_reset: {min_supply_temp: 10.0, max_supply_temp: 50.0}
    equipment:
      - type: fan                        # Fan:SystemModel, Discrete
        name: PSZ-AC:1_addAQ_Unitary_Package_fan
        source: constant_volume
        design_flow_rate: autosize
        pressure_rise: 622.5
        motor_efficiency: 0.895
        impeller_efficiency: 0.65   # total 0.58175 / motor 0.895
        motor_in_airstream_fraction: 1.0
        speeds:                          # Speed N Flow / Electric Power Fraction
          - {flow_fraction: 0.66, power_fraction: 0.4}
          - {flow_fraction: 1.0, power_fraction: 1.0}
      - type: heating_coil               # Coil:Heating:Fuel
        name: PSZ-AC:1_Unitary_Package_HeatCoil
        source: gas
        capacity: autosize
        efficiency: 0.81
        setpoint: 40.0
      - type: dx_multispeed              # Coil:Cooling:DX:MultiSpeed (hard-sized in the IDF)
        name: PSZ-AC:1_Unitary_Package_CoolCoil
        setpoint: 12.8
        cap_ft_curve: PSZ-AC_Unitary_PackagecoolCapFT
        cap_fflow_curve: PSZ-AC_Unitary_PackagecoolFFF
        eir_ft_curve: PSZ-AC_Unitary_PackagecoolEIRFT
        eir_fflow_curve: PSZ-AC_Unitary_PackagecoolEIRFFF
        plf_curve: PSZ-AC_Unitary_PackagecoolPLR
        speeds:
          - {rated_capacity: 16210.925, shr: 0.79676, cop: 3.7988306741603, rated_airflow: 1.29902, flow_fraction: 0.66}
          - {rated_capacity: 32421.85, shr: 0.79676, cop: 3.7988306741603, rated_airflow: 1.94853, flow_fraction: 1.0}
    zone_terminals:
      - zone: Back_Space
  # PSZ-AC:2_Unitary_Package_DX: AirLoopHVAC:UnitarySystem, Load control, blow-through fan,
  # UnitarySystemPerformance:Multispeed PSZ-AC:2_Unitary_Package_DX_Perf
  - name: PSZ-AC:2
    availability_schedule: HVACOperationSchd
    night_cycle:                         # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    controls:
      heating_supply_temp: 40.0          # Sizing:System / Sizing:Zone, Maximum Supply Air Temperature
      cooling_supply_temp: 12.8
      design_zone_flow: autosize
      cycling: on_off
      fan_operating_mode: continuous     # fan operating-mode schedule HVACOperationSchd
      no_load_flow_fraction: 0.66
      heating_flow_fraction: 1.0
      minimum_oa_schedule: MinOA_MotorizedDamper_Sched
      economizer:
        economizer_type: differential_dry_bulb
        load_reset: {min_supply_temp: 10.0, max_supply_temp: 50.0}
    equipment:
      - type: fan                        # Fan:SystemModel, Discrete
        name: PSZ-AC:2_addAQ_Unitary_Package_fan
        source: constant_volume
        design_flow_rate: autosize
        pressure_rise: 1018.41
        motor_efficiency: 0.93
        impeller_efficiency: 0.65   # total 0.6045 / motor 0.93
        motor_in_airstream_fraction: 1.0
        speeds:                          # Speed N Flow / Electric Power Fraction
          - {flow_fraction: 0.66, power_fraction: 0.4}
          - {flow_fraction: 1.0, power_fraction: 1.0}
      - type: heating_coil               # Coil:Heating:Fuel
        name: PSZ-AC:2_Unitary_Package_HeatCoil
        source: gas
        capacity: autosize
        efficiency: 0.8
        setpoint: 40.0
      - type: dx_multispeed              # Coil:Cooling:DX:MultiSpeed (hard-sized in the IDF)
        name: PSZ-AC:2_Unitary_Package_CoolCoil
        setpoint: 12.8
        cap_ft_curve: PSZ-AC_Unitary_PackagecoolCapFT
        cap_fflow_curve: PSZ-AC_Unitary_PackagecoolFFF
        eir_ft_curve: PSZ-AC_Unitary_PackagecoolEIRFT
        eir_fflow_curve: PSZ-AC_Unitary_PackagecoolEIRFFF
        plf_curve: PSZ-AC_Unitary_PackagecoolPLR
        speeds:
          - {rated_capacity: 68892.1, shr: 0.7885, cop: 3.39928881549157, rated_airflow: 5.39581333333333, flow_fraction: 0.66}
          - {rated_capacity: 137784.2, shr: 0.7885, cop: 3.39928881549157, rated_airflow: 8.09372, flow_fraction: 1.0}
    zone_terminals:
      - zone: Core_Retail
  # PSZ-AC:3_Unitary_Package_DX: AirLoopHVAC:UnitarySystem, Load control, blow-through fan,
  # UnitarySystemPerformance:Multispeed PSZ-AC:3_Unitary_Package_DX_Perf
  - name: PSZ-AC:3
    availability_schedule: HVACOperationSchd
    night_cycle:                         # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    controls:
      heating_supply_temp: 40.0          # Sizing:System / Sizing:Zone, Maximum Supply Air Temperature
      cooling_supply_temp: 12.8
      design_zone_flow: autosize
      cycling: on_off
      fan_operating_mode: continuous     # fan operating-mode schedule HVACOperationSchd
      no_load_flow_fraction: 0.66
      heating_flow_fraction: 1.0
      minimum_oa_schedule: MinOA_MotorizedDamper_Sched
      economizer:
        economizer_type: differential_dry_bulb
        load_reset: {min_supply_temp: 10.0, max_supply_temp: 50.0}
    equipment:
      - type: fan                        # Fan:SystemModel, Discrete
        name: PSZ-AC:3_addAQ_Unitary_Package_fan
        source: constant_volume
        design_flow_rate: autosize
        pressure_rise: 622.5
        motor_efficiency: 0.865
        impeller_efficiency: 0.65   # total 0.56225 / motor 0.865
        motor_in_airstream_fraction: 1.0
        speeds:                          # Speed N Flow / Electric Power Fraction
          - {flow_fraction: 0.66, power_fraction: 0.4}
          - {flow_fraction: 1.0, power_fraction: 1.0}
      - type: heating_coil               # Coil:Heating:Fuel
        name: PSZ-AC:3_Unitary_Package_HeatCoil
        source: gas
        capacity: autosize
        efficiency: 0.81
        setpoint: 40.0
      - type: dx_multispeed              # Coil:Cooling:DX:MultiSpeed (hard-sized in the IDF)
        name: PSZ-AC:3_Unitary_Package_CoolCoil
        setpoint: 12.8
        cap_ft_curve: PSZ-AC_Unitary_PackagecoolCapFT
        cap_fflow_curve: PSZ-AC_Unitary_PackagecoolFFF
        eir_ft_curve: PSZ-AC_Unitary_PackagecoolEIRFT
        eir_fflow_curve: PSZ-AC_Unitary_PackagecoolEIRFFF
        plf_curve: PSZ-AC_Unitary_PackagecoolPLR
        speeds:
          - {rated_capacity: 9933.065, shr: 0.79866, cop: 3.7988306741603, rated_airflow: 0.800073333333333, flow_fraction: 0.66}
          - {rated_capacity: 19866.13, shr: 0.79866, cop: 3.7988306741603, rated_airflow: 1.20011, flow_fraction: 1.0}
    zone_terminals:
      - zone: Point_Of_Sale
  # PSZ-AC:4_Unitary_Package_DX: AirLoopHVAC:UnitarySystem, Load control, blow-through fan,
  # UnitarySystemPerformance:Multispeed PSZ-AC:4_Unitary_Package_DX_Perf
  - name: PSZ-AC:4
    availability_schedule: HVACOperationSchd
    night_cycle:                         # AvailabilityManager:NightCycle
      control: cycle_on_any
      thermostat_tolerance: 1.0
      cycling_run_time: 1800
    controls:
      heating_supply_temp: 40.0          # Sizing:System / Sizing:Zone, Maximum Supply Air Temperature
      cooling_supply_temp: 12.8
      design_zone_flow: autosize
      cycling: on_off
      fan_operating_mode: continuous     # fan operating-mode schedule HVACOperationSchd
      no_load_flow_fraction: 1.0
      heating_flow_fraction: 1.0
      minimum_oa_schedule: MinOA_MotorizedDamper_Sched
    equipment:
      - type: fan                        # Fan:SystemModel, Discrete
        name: PSZ-AC:4_addAQ_Unitary_Package_fan
        source: constant_volume
        design_flow_rate: autosize
        pressure_rise: 622.5
        motor_efficiency: 0.865
        impeller_efficiency: 0.65   # total 0.56225 / motor 0.865
        motor_in_airstream_fraction: 1.0
      - type: heating_coil               # Coil:Heating:Fuel
        name: PSZ-AC:4_Unitary_Package_HeatCoil
        source: gas
        capacity: autosize
        efficiency: 0.81
        setpoint: 40.0
      - type: dx_multispeed              # Coil:Cooling:DX:MultiSpeed (hard-sized in the IDF)
        name: PSZ-AC:4_Unitary_Package_CoolCoil
        setpoint: 12.8
        cap_ft_curve: PSZ-AC_Unitary_PackagecoolCapFT
        cap_fflow_curve: PSZ-AC_Unitary_PackagecoolFFF
        eir_ft_curve: PSZ-AC_Unitary_PackagecoolEIRFT
        eir_fflow_curve: PSZ-AC_Unitary_PackagecoolEIRFFF
        plf_curve: PSZ-AC_Unitary_PackagecoolPLR
        speeds:
          - {rated_capacity: 7338.975, shr: 0.79866, cop: 4.11713235489972, rated_airflow: 0.591126666666667, flow_fraction: 1.0}
          - {rated_capacity: 14677.95, shr: 0.79866, cop: 4.11713235489972, rated_airflow: 0.88669, flow_fraction: 1.0}
    zone_terminals:
      - zone: Front_Retail

  # ZoneHVAC:UnitHeater 'Front_Entry Unit Heater': availability ALWAYS_ON, no
  # outdoor air. Its Fan:ConstantVolume runs at full flow while there is a
  # heating load and stops without one (Fan Operation During No Heating = No);
  # the coil meets the load (E+ UnitHeater, continuous fan). The IDF's EMS
  # program FrontEntry_HeaterControl switches the fan and coil off while the
  # outdoor air is above 45 °F, which is what an
  # AvailabilityManager:HighTemperatureTurnOff on the outdoor air does.
  - name: Front_Entry Unit Heater
    high_temperature_turn_off: 7.222222222222222   # (45 °F - 32) / 1.8
    controls:
      heating_supply_temp: 40.0          # Sizing:Zone heating supply temperature
      cooling_supply_temp: 12.8
      design_zone_flow: autosize
      cycling: on_off
      fan_operating_mode: continuous_no_load_off
    equipment:
      - type: fan                        # Fan:ConstantVolume
        name: Front_Entry Unit HeaterFan
        source: constant_volume
        design_flow_rate: autosize
        pressure_rise: 622.5
        motor_efficiency: 0.895
        impeller_efficiency: 0.65        # total 0.58175 / motor 0.895
        motor_in_airstream_fraction: 1.0
      - type: heating_coil               # Coil:Heating:Fuel
        name: Front_Entry Unit Heater coil
        source: gas
        capacity: autosize
        efficiency: 0.81
        setpoint: 40.0
    zone_terminals:
      - zone: Front_Entry

outputs:
  - file: "zone_results.csv"
    frequency: hourly
    variables:
      - zone:temperature
      - zone:heating_rate
      - zone:cooling_rate
      - zone:infiltration_mass_flow
      - site:outdoor_temperature

summary_report: true
