simulation:
  timesteps_per_hour: 6
  unmet_heating_tolerance: 0.556   # OutputControl:ReportingTolerances (1 F)
  unmet_cooling_tolerance: 0.556
  start_month: 1
  start_day: 1
  end_month: 12
  end_day: 31
  terrain: city
  solar_distribution: full_interior_and_exterior
  heating_sizing_factor: 1.25
  cooling_sizing_factor: 1.15
  ground_surface_temperatures:
  - 7.1
  - 3.0
  - -1.0
  - 0.8
  - -0.2
  - 4.8
  - 6.1
  - 13.7
  - 22.2
  - 22.7
  - 21.7
  - 18.5
  holidays:
  - month: 1
    day: 1
  - month: 1
    day: 16
  - month: 2
    day: 20
  - month: 5
    day: 29
  - month: 7
    day: 4
  - month: 9
    day: 4
  - month: 10
    day: 9
  - month: 11
    day: 11
  - month: 11
    day: 23
  - month: 12
    day: 25
  auto_cooling_design_days: false
  sizing_averaging_window: 6
weather_files:
- ../../weather/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
design_days:
- name: Denver Heating 99.6%
  design_temp: -17.9
  daily_range: 0.0
  humidity_type: wetbulb
  humidity_value: -17.9
  pressure: 82237.0
  wind_speed: 2.5
  month: 12
  day: 21
  day_type: winter
- name: Denver Cooling 0.4%
  design_temp: 33.9
  daily_range: 14.8
  humidity_type: wetbulb
  humidity_value: 15.0
  pressure: 82237.0
  wind_speed: 3.6
  month: 7
  day: 21
  day_type: summer
  taub: 0.423
  taud: 2.02
schedules:
- name: BLDG_OCC_SCH
  weekday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.1
  - 0.2
  - 0.95
  - 0.95
  - 0.95
  - 0.95
  - 0.5
  - 0.95
  - 0.95
  - 0.95
  - 0.95
  - 0.3
  - 0.1
  - 0.1
  - 0.1
  - 0.1
  - 0.05
  - 0.05
  saturday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.1
  - 0.1
  - 0.3
  - 0.3
  - 0.3
  - 0.3
  - 0.1
  - 0.1
  - 0.1
  - 0.1
  - 0.1
  - 0.05
  - 0.05
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  sunday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
- name: BLDG_LIGHT_SCH
  weekday:
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.1
  - 0.1
  - 0.3
  - 0.9
  - 0.9
  - 0.9
  - 0.9
  - 0.9
  - 0.9
  - 0.9
  - 0.9
  - 0.9
  - 0.5
  - 0.3
  - 0.3
  - 0.2
  - 0.2
  - 0.1
  - 0.05
  saturday:
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.1
  - 0.1
  - 0.3
  - 0.3
  - 0.3
  - 0.3
  - 0.15
  - 0.15
  - 0.15
  - 0.15
  - 0.15
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  sunday:
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
  - 0.05
- name: HVACOperationSchd
  weekday:
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 0
  - 0
  saturday:
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 1
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  sunday:
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
  - 0
- name: BLDG_EQUIP_SCH
  weekday:
  - 0.2948
  - 0.2948
  - 0.2948
  - 0.2948
  - 0.2948
  - 0.2948
  - 0.3797
  - 0.3797
  - 0.8542
  - 0.8542
  - 0.8542
  - 0.8542
  - 0.7593
  - 0.8542
  - 0.8542
  - 0.8542
  - 0.8542
  - 0.4746
  - 0.3797
  - 0.3797
  - 0.3797
  - 0.3797
  - 0.3797
  - 0.3797
  saturday:
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.3797
  - 0.3797
  - 0.4746
  - 0.4746
  - 0.4746
  - 0.4746
  - 0.3322
  - 0.3322
  - 0.3322
  - 0.3322
  - 0.3322
  - 0.2847
  - 0.2847
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  sunday:
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2847
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
  - 0.2211
- name: DataCenter_EQUIP_SCH
  weekday:
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  - 0.625
  seasons:
  - start_month: 1
    start_day: 1
    end_month: 1
    end_day: 31
    weekday: [0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25]
  - start_month: 2
    start_day: 1
    end_month: 2
    end_day: 28
    weekday: [0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5]
  - start_month: 3
    start_day: 1
    end_month: 3
    end_day: 31
    weekday: [0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75]
  - start_month: 4
    start_day: 1
    end_month: 4
    end_day: 30
    weekday: [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - start_month: 5
    start_day: 1
    end_month: 5
    end_day: 31
    weekday: [0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25]
  - start_month: 6
    start_day: 1
    end_month: 6
    end_day: 30
    weekday: [0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5]
  - start_month: 7
    start_day: 1
    end_month: 7
    end_day: 31
    weekday: [0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75]
  - start_month: 8
    start_day: 1
    end_month: 8
    end_day: 31
    weekday: [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
  - start_month: 9
    start_day: 1
    end_month: 9
    end_day: 30
    weekday: [0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25]
  - start_month: 10
    start_day: 1
    end_month: 10
    end_day: 31
    weekday: [0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5]
  - start_month: 11
    start_day: 1
    end_month: 11
    end_day: 30
    weekday: [0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75, 0.75]
  - start_month: 12
    start_day: 1
    end_month: 12
    end_day: 31
    weekday: [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0]
- name: BLDG_EQUIP_SCH_Basement
  weekday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
- name: BLDG_SWH_SCH
  weekday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.07
  - 0.19
  - 0.35
  - 0.38
  - 0.39
  - 0.47
  - 0.57
  - 0.54
  - 0.34
  - 0.33
  - 0.44
  - 0.26
  - 0.21
  - 0.15
  - 0.17
  - 0.08
  - 0.05
  - 0.05
  saturday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.07
  - 0.11
  - 0.15
  - 0.21
  - 0.19
  - 0.23
  - 0.2
  - 0.19
  - 0.15
  - 0.13
  - 0.14
  - 0.07
  - 0.07
  - 0.07
  - 0.07
  - 0.09
  - 0.05
  - 0.05
  sunday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.07
  - 0.04
  - 0.04
  - 0.04
  - 0.04
  - 0.06
  - 0.06
  - 0.09
  - 0.06
  - 0.04
  - 0.04
  - 0.04
  - 0.04
  - 0.04
  - 0.04
  - 0.07
  - 0.04
  - 0.04
- name: Elevator_Running_Sch
  weekday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.09926
  - 0.26126
  - 0.26126
  - 0.09926
  - 0.09926
  - 0.26126
  - 0.09926
  - 0.09926
  - 0.09926
  - 0.26126
  - 0.26126
  - 0.26126
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  saturday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.09926
  - 0.26126
  - 0.26126
  - 0.09926
  - 0.09926
  - 0.26126
  - 0.09926
  - 0.09926
  - 0.09926
  - 0.26126
  - 0.26126
  - 0.26126
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  sunday:
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
  - 0.0
- name: INFIL_SCH_PNNL
  weekday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 1.0
  - 1.0
  saturday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 0.25
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  sunday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
- name: Elevator_Standby_Sch
  weekday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 0.85
  - 0.60517
  - 0.60517
  - 0.85
  - 0.85
  - 0.60517
  - 0.85
  - 0.85
  - 0.85
  - 0.60517
  - 0.60517
  - 0.60517
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  saturday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 0.85
  - 0.60517
  - 0.60517
  - 0.85
  - 0.85
  - 0.60517
  - 0.85
  - 0.85
  - 0.85
  - 0.60517
  - 0.60517
  - 0.60517
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  sunday:
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
  - 1.0
materials:
- name: ~FC_Insulation Basement_Wall_East_Cfactor
  roughness: medium_rough
  thermal_resistance: 0.986795
  thermal_absorptance: 0.9
  solar_absorptance: 0.0
  visible_absorptance: 0.0
- name: ~FC_Concrete
  roughness: medium_rough
  conductivity: 1.95
  density: 2240.0
  specific_heat: 900.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: ~FC_Insulation Basement_Wall_North_Cfactor
  roughness: medium_rough
  thermal_resistance: 0.986795
  thermal_absorptance: 0.9
  solar_absorptance: 0.0
  visible_absorptance: 0.0
- name: ~FC_Insulation Basement_Wall_South_Cfactor
  roughness: medium_rough
  thermal_resistance: 0.986795
  thermal_absorptance: 0.9
  solar_absorptance: 0.0
  visible_absorptance: 0.0
- name: ~FC_Insulation DataCenter_basement_ZN_6_Wall_North_Cfactor
  roughness: medium_rough
  thermal_resistance: 0.986795
  thermal_absorptance: 0.9
  solar_absorptance: 0.0
  visible_absorptance: 0.0
- name: ~FC_Insulation DataCenter_basement_ZN_6_Wall_South_Cfactor
  roughness: medium_rough
  thermal_resistance: 0.986795
  thermal_absorptance: 0.9
  solar_absorptance: 0.0
  visible_absorptance: 0.0
- name: ~FC_Insulation DataCenter_basement_ZN_6_Wall_West_Cfactor
  roughness: medium_rough
  thermal_resistance: 0.986795
  thermal_absorptance: 0.9
  solar_absorptance: 0.0
  visible_absorptance: 0.0
- name: AC02 Acoustic Ceiling
  roughness: medium_smooth
  conductivity: 0.057
  density: 288.0
  specific_heat: 1339.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.2
- name: 200mm Normalweight concrete floor
  roughness: medium_rough
  conductivity: 2.31
  density: 2322.0
  specific_heat: 832.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: CP02 CARPET PAD
  roughness: very_rough
  thermal_resistance: 0.21648
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.8
- name: Std Wood 6inch
  roughness: medium_smooth
  conductivity: 0.12
  density: 540.0
  specific_heat: 1210.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: 100mm Normalweight concrete floor
  roughness: medium_rough
  conductivity: 2.31
  density: 2322.0
  specific_heat: 832.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: G01 13mm gypsum board
  roughness: smooth
  conductivity: 0.16
  density: 800.0
  specific_heat: 1090.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.5
- name: F07 25mm stucco
  roughness: smooth
  conductivity: 0.72
  density: 1856.0
  specific_heat: 840.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: G01 16mm gypsum board
  roughness: medium_smooth
  conductivity: 0.16
  density: 800.0
  specific_heat: 1090.0
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: Nonres_Exterior_Wall_Insulation_grd
  roughness: medium_smooth
  thermal_resistance: 1.71282848878858
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: Nonres_Exterior_Wall_Insulation_mid
  roughness: medium_smooth
  thermal_resistance: 1.71282848878858
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: Nonres_Exterior_Wall_Insulation_top
  roughness: medium_smooth
  thermal_resistance: 1.71282848878858
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
- name: Opaque Door panel_con
  roughness: medium_rough
  thermal_resistance: 0.101885991802674
  thermal_absorptance: 0.9
  solar_absorptance: 0.7
  visible_absorptance: 0.7
constructions:
- name: Basement_Wall_East_Cfactor
  layers:
  - material: ~FC_Insulation Basement_Wall_East_Cfactor
    thickness: 0.001
  - material: ~FC_Concrete
    thickness: 0.15
- name: Basement_Wall_North_Cfactor
  layers:
  - material: ~FC_Insulation Basement_Wall_North_Cfactor
    thickness: 0.001
  - material: ~FC_Concrete
    thickness: 0.15
- name: Basement_Wall_South_Cfactor
  layers:
  - material: ~FC_Insulation Basement_Wall_South_Cfactor
    thickness: 0.001
  - material: ~FC_Concrete
    thickness: 0.15
- name: DataCenter_basement_ZN_6_Wall_North_Cfactor
  layers:
  - material: ~FC_Insulation DataCenter_basement_ZN_6_Wall_North_Cfactor
    thickness: 0.001
  - material: ~FC_Concrete
    thickness: 0.15
- name: DataCenter_basement_ZN_6_Wall_South_Cfactor
  layers:
  - material: ~FC_Insulation DataCenter_basement_ZN_6_Wall_South_Cfactor
    thickness: 0.001
  - material: ~FC_Concrete
    thickness: 0.15
- name: DataCenter_basement_ZN_6_Wall_West_Cfactor
  layers:
  - material: ~FC_Insulation DataCenter_basement_ZN_6_Wall_West_Cfactor
    thickness: 0.001
  - material: ~FC_Concrete
    thickness: 0.15
- name: DropCeiling
  layers:
  - material: AC02 Acoustic Ceiling
    thickness: 0.0127
- name: ext_slab_8in_with_carpet
  layers:
  - material: 200mm Normalweight concrete floor
    thickness: 0.2032
  - material: CP02 CARPET PAD
    thickness: 0.001
- name: InteriorFurnishings
  layers:
  - material: Std Wood 6inch
    thickness: 0.15
- name: int_slab_ceiling
  layers:
  - material: CP02 CARPET PAD
    thickness: 0.001
  - material: 100mm Normalweight concrete floor
    thickness: 0.1016
- name: int_slab_floor
  layers:
  - material: 100mm Normalweight concrete floor
    thickness: 0.1016
  - material: CP02 CARPET PAD
    thickness: 0.001
- name: int_wall
  layers:
  - material: G01 13mm gypsum board
    thickness: 0.0127
  - material: G01 13mm gypsum board
    thickness: 0.0127
- name: nonres_ext_wall_grd
  layers:
  - material: F07 25mm stucco
    thickness: 0.0254
  - material: G01 16mm gypsum board
    thickness: 0.0159
  - material: Nonres_Exterior_Wall_Insulation_grd
    thickness: 0.001
  - material: G01 16mm gypsum board
    thickness: 0.0159
- name: nonres_ext_wall_mid
  layers:
  - material: F07 25mm stucco
    thickness: 0.0254
  - material: G01 16mm gypsum board
    thickness: 0.0159
  - material: Nonres_Exterior_Wall_Insulation_mid
    thickness: 0.001
  - material: G01 16mm gypsum board
    thickness: 0.0159
- name: nonres_ext_wall_top
  layers:
  - material: F07 25mm stucco
    thickness: 0.0254
  - material: G01 16mm gypsum board
    thickness: 0.0159
  - material: Nonres_Exterior_Wall_Insulation_top
    thickness: 0.001
  - material: G01 16mm gypsum board
    thickness: 0.0159
- name: Swinging Door_con
  layers:
  - material: Opaque Door panel_con
    thickness: 0.001
window_constructions:
- name: Window_U_0.57_SHGC_East_0.39
  u_factor: 3.2366082
  shgc: 0.39
- name: Window_U_0.57_SHGC_North_0.39
  u_factor: 3.2366082
  shgc: 0.39
- name: Window_U_0.57_SHGC_South_0.39
  u_factor: 3.2366082
  shgc: 0.39
- name: Window_U_0.57_SHGC_West_0.39
  u_factor: 3.2366082
  shgc: 0.39
zones:
- name: Core_bottom
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Perimeter_bot_ZN_1
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_bot_ZN_2
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_bot_ZN_3
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_bot_ZN_4
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Core_mid_f2
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f3
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f4
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f5
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f6
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f7
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f8
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f9
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f10
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Core_mid_f11
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Perimeter_mid_ZN_1_f2
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f3
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f4
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f5
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f6
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f7
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f8
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f9
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f10
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_1_f11
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_mid_ZN_2_f2
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f3
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f4
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f5
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f6
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f7
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f8
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f9
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f10
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_2_f11
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_mid_ZN_3_f2
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f3
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f4
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f5
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f6
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f7
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f8
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f9
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f10
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_3_f11
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_mid_ZN_4_f2
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f3
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f4
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f5
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f6
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f7
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f8
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f9
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f10
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Perimeter_mid_ZN_4_f11
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Core_top
  volume: 6849.4
  floor_area: 2496.12
  internal_mass:
  - construction: InteriorFurnishings
    area: 5064.6526
- name: Perimeter_top_ZN_1
  volume: 860.0
  floor_area: 313.42
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8354
- name: Perimeter_top_ZN_2
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9504
- name: Perimeter_top_ZN_3
  volume: 860.0
  floor_area: 313.41
  internal_mass:
  - construction: InteriorFurnishings
    area: 626.8258
- name: Perimeter_top_ZN_4
  volume: 554.2
  floor_area: 201.98
  internal_mass:
  - construction: InteriorFurnishings
    area: 403.9478
- name: Basement
  volume: 6779.0
  floor_area: 2779.43
  internal_mass:
  - construction: InteriorFurnishings
    area: 7126.212
- name: DataCenter_basement_ZN_6
  volume: 1911.4
  floor_area: 783.68
- name: DataCenter_bot_ZN_6
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f2
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f3
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f4
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f5
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f6
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f7
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f8
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f9
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f10
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_mid_ZN_6_f11
  volume: 99.3
  floor_area: 36.2
- name: DataCenter_top_ZN_6
  volume: 99.3
  floor_area: 36.2
zone_groups:
- name: Office Zones Bottom
  zones:
  - Core_bottom
  - Perimeter_bot_ZN_1
  - Perimeter_bot_ZN_2
  - Perimeter_bot_ZN_3
  - Perimeter_bot_ZN_4
- name: Office Zones Mid
  zones:
  - Core_mid_f2
  - Core_mid_f3
  - Core_mid_f4
  - Core_mid_f5
  - Core_mid_f6
  - Core_mid_f7
  - Core_mid_f8
  - Core_mid_f9
  - Core_mid_f10
  - Core_mid_f11
  - Perimeter_mid_ZN_1_f2
  - Perimeter_mid_ZN_1_f3
  - Perimeter_mid_ZN_1_f4
  - Perimeter_mid_ZN_1_f5
  - Perimeter_mid_ZN_1_f6
  - Perimeter_mid_ZN_1_f7
  - Perimeter_mid_ZN_1_f8
  - Perimeter_mid_ZN_1_f9
  - Perimeter_mid_ZN_1_f10
  - Perimeter_mid_ZN_1_f11
  - Perimeter_mid_ZN_2_f2
  - Perimeter_mid_ZN_2_f3
  - Perimeter_mid_ZN_2_f4
  - Perimeter_mid_ZN_2_f5
  - Perimeter_mid_ZN_2_f6
  - Perimeter_mid_ZN_2_f7
  - Perimeter_mid_ZN_2_f8
  - Perimeter_mid_ZN_2_f9
  - Perimeter_mid_ZN_2_f10
  - Perimeter_mid_ZN_2_f11
  - Perimeter_mid_ZN_3_f2
  - Perimeter_mid_ZN_3_f3
  - Perimeter_mid_ZN_3_f4
  - Perimeter_mid_ZN_3_f5
  - Perimeter_mid_ZN_3_f6
  - Perimeter_mid_ZN_3_f7
  - Perimeter_mid_ZN_3_f8
  - Perimeter_mid_ZN_3_f9
  - Perimeter_mid_ZN_3_f10
  - Perimeter_mid_ZN_3_f11
  - Perimeter_mid_ZN_4_f2
  - Perimeter_mid_ZN_4_f3
  - Perimeter_mid_ZN_4_f4
  - Perimeter_mid_ZN_4_f5
  - Perimeter_mid_ZN_4_f6
  - Perimeter_mid_ZN_4_f7
  - Perimeter_mid_ZN_4_f8
  - Perimeter_mid_ZN_4_f9
  - Perimeter_mid_ZN_4_f10
  - Perimeter_mid_ZN_4_f11
- name: Office Zones Top
  zones:
  - Core_top
  - Perimeter_top_ZN_1
  - Perimeter_top_ZN_2
  - Perimeter_top_ZN_3
  - Perimeter_top_ZN_4
- name: Basement Zone
  zones:
  - Basement
- name: DataCenter Zones
  zones:
  - DataCenter_bot_ZN_6
  - DataCenter_mid_ZN_6_f2
  - DataCenter_mid_ZN_6_f3
  - DataCenter_mid_ZN_6_f4
  - DataCenter_mid_ZN_6_f5
  - DataCenter_mid_ZN_6_f6
  - DataCenter_mid_ZN_6_f7
  - DataCenter_mid_ZN_6_f8
  - DataCenter_mid_ZN_6_f9
  - DataCenter_mid_ZN_6_f10
  - DataCenter_mid_ZN_6_f11
  - DataCenter_top_ZN_6
  - DataCenter_basement_ZN_6
people:
- name: Office People Bottom
  zones:
  - Office Zones Bottom
  area_per_person: 18.5788
  activity_level: 120.0
  radiant_fraction: 0.3
  schedule: BLDG_OCC_SCH
- name: Office People Mid
  zones:
  - Office Zones Mid
  area_per_person: 18.5788
  activity_level: 120.0
  radiant_fraction: 0.3
  schedule: BLDG_OCC_SCH
- name: Office People Top
  zones:
  - Office Zones Top
  area_per_person: 18.5788
  activity_level: 120.0
  radiant_fraction: 0.3
  schedule: BLDG_OCC_SCH
- name: Basement People
  zones:
  - Basement Zone
  area_per_person: 18.5788
  activity_level: 120.0
  radiant_fraction: 0.3
  schedule: BLDG_OCC_SCH
- name: DataCenter People
  zones:
  - DataCenter Zones
  area_per_person: 18.5788
  activity_level: 120.0
  radiant_fraction: 0.3
  schedule: BLDG_OCC_SCH
lights:
- name: Office Lights Bottom
  zones:
  - Office Zones Bottom
  watts_per_area: 11.651
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: Office Lights Mid
  zones:
  - Office Zones Mid
  watts_per_area: 11.651
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: Office Lights Top
  zones:
  - Office Zones Top
  watts_per_area: 11.651
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: Basement Lights
  zones:
  - Basement Zone
  watts_per_area: 11.651
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Basement
  zones:
  - DataCenter_basement_ZN_6
  watts_per_area: 11.651
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Bot
  zones:
  - DataCenter_bot_ZN_6
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f2
  zones:
  - DataCenter_mid_ZN_6_f2
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f3
  zones:
  - DataCenter_mid_ZN_6_f3
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f4
  zones:
  - DataCenter_mid_ZN_6_f4
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f5
  zones:
  - DataCenter_mid_ZN_6_f5
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f6
  zones:
  - DataCenter_mid_ZN_6_f6
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f7
  zones:
  - DataCenter_mid_ZN_6_f7
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f8
  zones:
  - DataCenter_mid_ZN_6_f8
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f9
  zones:
  - DataCenter_mid_ZN_6_f9
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f10
  zones:
  - DataCenter_mid_ZN_6_f10
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Mid_f11
  zones:
  - DataCenter_mid_ZN_6_f11
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
- name: DataCenter Lights Top
  zones:
  - DataCenter_top_ZN_6
  watts_per_area: 22.36738
  radiant_fraction: 0.9
  return_air_fraction: 0.0
  schedule: BLDG_LIGHT_SCH
equipment:
- name: Core Equipment Bottom
  zones:
  - Core_bottom
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f2
  zones:
  - Core_mid_f2
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f3
  zones:
  - Core_mid_f3
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f4
  zones:
  - Core_mid_f4
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f5
  zones:
  - Core_mid_f5
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f6
  zones:
  - Core_mid_f6
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f7
  zones:
  - Core_mid_f7
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f8
  zones:
  - Core_mid_f8
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f9
  zones:
  - Core_mid_f9
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f10
  zones:
  - Core_mid_f10
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Mid_f11
  zones:
  - Core_mid_f11
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Core Equipment Top
  zones:
  - Core_top
  power: 20142.8
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Bottom
  zones:
  - Perimeter_bot_ZN_1
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Bottom
  zones:
  - Perimeter_bot_ZN_3
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f2
  zones:
  - Perimeter_mid_ZN_1_f2
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f3
  zones:
  - Perimeter_mid_ZN_1_f3
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f4
  zones:
  - Perimeter_mid_ZN_1_f4
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f5
  zones:
  - Perimeter_mid_ZN_1_f5
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f6
  zones:
  - Perimeter_mid_ZN_1_f6
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f7
  zones:
  - Perimeter_mid_ZN_1_f7
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f8
  zones:
  - Perimeter_mid_ZN_1_f8
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f9
  zones:
  - Perimeter_mid_ZN_1_f9
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f10
  zones:
  - Perimeter_mid_ZN_1_f10
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Mid_f11
  zones:
  - Perimeter_mid_ZN_1_f11
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f2
  zones:
  - Perimeter_mid_ZN_3_f2
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f3
  zones:
  - Perimeter_mid_ZN_3_f3
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f4
  zones:
  - Perimeter_mid_ZN_3_f4
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f5
  zones:
  - Perimeter_mid_ZN_3_f5
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f6
  zones:
  - Perimeter_mid_ZN_3_f6
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f7
  zones:
  - Perimeter_mid_ZN_3_f7
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f8
  zones:
  - Perimeter_mid_ZN_3_f8
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f9
  zones:
  - Perimeter_mid_ZN_3_f9
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f10
  zones:
  - Perimeter_mid_ZN_3_f10
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Mid_f11
  zones:
  - Perimeter_mid_ZN_3_f11
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_1 Equipment Top
  zones:
  - Perimeter_top_ZN_1
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_3 Equipment Top
  zones:
  - Perimeter_top_ZN_3
  power: 2529.2
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Bottom
  zones:
  - Perimeter_bot_ZN_2
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Bottom
  zones:
  - Perimeter_bot_ZN_4
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f2
  zones:
  - Perimeter_mid_ZN_2_f2
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f3
  zones:
  - Perimeter_mid_ZN_2_f3
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f4
  zones:
  - Perimeter_mid_ZN_2_f4
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f5
  zones:
  - Perimeter_mid_ZN_2_f5
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f6
  zones:
  - Perimeter_mid_ZN_2_f6
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f7
  zones:
  - Perimeter_mid_ZN_2_f7
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f8
  zones:
  - Perimeter_mid_ZN_2_f8
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f9
  zones:
  - Perimeter_mid_ZN_2_f9
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f10
  zones:
  - Perimeter_mid_ZN_2_f10
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Mid_f11
  zones:
  - Perimeter_mid_ZN_2_f11
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f2
  zones:
  - Perimeter_mid_ZN_4_f2
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f3
  zones:
  - Perimeter_mid_ZN_4_f3
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f4
  zones:
  - Perimeter_mid_ZN_4_f4
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f5
  zones:
  - Perimeter_mid_ZN_4_f5
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f6
  zones:
  - Perimeter_mid_ZN_4_f6
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f7
  zones:
  - Perimeter_mid_ZN_4_f7
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f8
  zones:
  - Perimeter_mid_ZN_4_f8
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f9
  zones:
  - Perimeter_mid_ZN_4_f9
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f10
  zones:
  - Perimeter_mid_ZN_4_f10
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Mid_f11
  zones:
  - Perimeter_mid_ZN_4_f11
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_2 Equipment Top
  zones:
  - Perimeter_top_ZN_2
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Perimeter ZN_4 Equipment Top
  zones:
  - Perimeter_top_ZN_4
  power: 1629.9
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH
- name: Basement Equipment
  zones:
  - Basement Zone
  power: 13457.544
  radiant_fraction: 0.5
  schedule: BLDG_EQUIP_SCH_Basement
- name: DataCenter Equipment Basement
  zones:
  - DataCenter_basement_ZN_6
  watts_per_area: 484.423
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Bot
  zones:
  - DataCenter_bot_ZN_6
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f2
  zones:
  - DataCenter_mid_ZN_6_f2
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f3
  zones:
  - DataCenter_mid_ZN_6_f3
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f4
  zones:
  - DataCenter_mid_ZN_6_f4
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f5
  zones:
  - DataCenter_mid_ZN_6_f5
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f6
  zones:
  - DataCenter_mid_ZN_6_f6
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f7
  zones:
  - DataCenter_mid_ZN_6_f7
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f8
  zones:
  - DataCenter_mid_ZN_6_f8
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f9
  zones:
  - DataCenter_mid_ZN_6_f9
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f10
  zones:
  - DataCenter_mid_ZN_6_f10
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Mid_f11
  zones:
  - DataCenter_mid_ZN_6_f11
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
- name: DataCenter Equipment Top
  zones:
  - DataCenter_top_ZN_6
  watts_per_area: 215.299
  radiant_fraction: 0.1
  schedule: DataCenter_EQUIP_SCH
infiltration:
- name: Perimeter Infiltration Bottom
  zones:
  - Perimeter_bot_ZN_1
  - Perimeter_bot_ZN_2
  - Perimeter_bot_ZN_3
  - Perimeter_bot_ZN_4
  flow_per_exterior_wall_area: 0.000569572
  constant_coefficient: 0.0
  temperature_coefficient: 0.0
  wind_coefficient: 0.224
  schedule: INFIL_SCH_PNNL
- name: Perimeter Infiltration Mid
  zones:
  - Perimeter_mid_ZN_1_f2
  - Perimeter_mid_ZN_1_f3
  - Perimeter_mid_ZN_1_f4
  - Perimeter_mid_ZN_1_f5
  - Perimeter_mid_ZN_1_f6
  - Perimeter_mid_ZN_1_f7
  - Perimeter_mid_ZN_1_f8
  - Perimeter_mid_ZN_1_f9
  - Perimeter_mid_ZN_1_f10
  - Perimeter_mid_ZN_1_f11
  - Perimeter_mid_ZN_2_f2
  - Perimeter_mid_ZN_2_f3
  - Perimeter_mid_ZN_2_f4
  - Perimeter_mid_ZN_2_f5
  - Perimeter_mid_ZN_2_f6
  - Perimeter_mid_ZN_2_f7
  - Perimeter_mid_ZN_2_f8
  - Perimeter_mid_ZN_2_f9
  - Perimeter_mid_ZN_2_f10
  - Perimeter_mid_ZN_2_f11
  - Perimeter_mid_ZN_3_f2
  - Perimeter_mid_ZN_3_f3
  - Perimeter_mid_ZN_3_f4
  - Perimeter_mid_ZN_3_f5
  - Perimeter_mid_ZN_3_f6
  - Perimeter_mid_ZN_3_f7
  - Perimeter_mid_ZN_3_f8
  - Perimeter_mid_ZN_3_f9
  - Perimeter_mid_ZN_3_f10
  - Perimeter_mid_ZN_3_f11
  - Perimeter_mid_ZN_4_f2
  - Perimeter_mid_ZN_4_f3
  - Perimeter_mid_ZN_4_f4
  - Perimeter_mid_ZN_4_f5
  - Perimeter_mid_ZN_4_f6
  - Perimeter_mid_ZN_4_f7
  - Perimeter_mid_ZN_4_f8
  - Perimeter_mid_ZN_4_f9
  - Perimeter_mid_ZN_4_f10
  - Perimeter_mid_ZN_4_f11
  flow_per_exterior_wall_area: 0.000569572
  constant_coefficient: 0.0
  temperature_coefficient: 0.0
  wind_coefficient: 0.224
  schedule: INFIL_SCH_PNNL
- name: Perimeter Infiltration Top
  zones:
  - Perimeter_top_ZN_1
  - Perimeter_top_ZN_2
  - Perimeter_top_ZN_3
  - Perimeter_top_ZN_4
  flow_per_exterior_wall_area: 0.000569572
  constant_coefficient: 0.0
  temperature_coefficient: 0.0
  wind_coefficient: 0.224
  schedule: INFIL_SCH_PNNL
outdoor_air:
- name: Zone Ventilation
  zones:
  - Office Zones Bottom
  - Office Zones Mid
  - Office Zones Top
  - Basement Zone
  - DataCenter Zones
  per_person: 0.0
  per_area: 0.0004318
surfaces:
- name: Basement_Wall_East
  zone: Basement
  type: wall
  construction: Basement_Wall_East_Cfactor
  boundary: ground
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: -2.439
  - x: 73.1072
    y: 48.7381
    z: -2.439
  - x: 73.1072
    y: 48.7381
    z: 0.0
- name: Perimeter_bot_ZN_2_Floor-PPAutoCreateOther
  zone: Basement
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Perimeter_bot_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: 0.0
- name: Perimeter_bot_ZN_1_Floor-PPAutoCreateOther
  zone: Basement
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Perimeter_bot_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 4.5732
    z: 0.0
  - x: 16.0794
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
- name: Core_bot_ZN_5_Ceiling
  zone: Core_bottom
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 2.744
  - x: 5.4876
    y: 4.5732
    z: 2.744
  - x: 68.534
    y: 4.5732
    z: 2.744
  - x: 68.534
    y: 44.165
    z: 2.744
- name: DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther
  zone: Core_bottom
  type: floor
  construction: int_slab_floor
  boundary: !zone 'DataCenter_basement_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0782
    y: 44.165
    z: 0.0
  - x: 16.0782
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 0.0
- name: Core_bot_ZN_5_Wall_South
  zone: Core_bottom
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 2.744
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 2.744
- name: Core_bot_ZN_5_Wall_West
  zone: Core_bottom
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_bot_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 2.744
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 2.744
- name: Core_bot_ZN_5_Wall_North
  zone: Core_bottom
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 2.744
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 2.744
- name: Core_bot_ZN_5_Wall_East
  zone: Core_bottom
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 2.744
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 2.744
- name: Core_mid_ZN_5_Ceiling_f2
  zone: Core_mid_f2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f3
  zone: Core_mid_f3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f4
  zone: Core_mid_f4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f5
  zone: Core_mid_f5
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f6
  zone: Core_mid_f6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f7
  zone: Core_mid_f7
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f8
  zone: Core_mid_f8
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f9
  zone: Core_mid_f9
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f10
  zone: Core_mid_f10
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Ceiling_f11
  zone: Core_mid_f11
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Floor_f2
  zone: Core_mid_f2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f3
  zone: Core_mid_f3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f4
  zone: Core_mid_f4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f5
  zone: Core_mid_f5
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f6
  zone: Core_mid_f6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f7
  zone: Core_mid_f7
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f8
  zone: Core_mid_f8
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f9
  zone: Core_mid_f9
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f10
  zone: Core_mid_f10
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Floor_f11
  zone: Core_mid_f11
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
- name: Core_mid_ZN_5_Wall_South_f2
  zone: Core_mid_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f3
  zone: Core_mid_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f4
  zone: Core_mid_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f5
  zone: Core_mid_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f6
  zone: Core_mid_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f7
  zone: Core_mid_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f8
  zone: Core_mid_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f9
  zone: Core_mid_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f10
  zone: Core_mid_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South_f11
  zone: Core_mid_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f2
  zone: Core_mid_f2
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f3
  zone: Core_mid_f3
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f4
  zone: Core_mid_f4
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f5
  zone: Core_mid_f5
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f6
  zone: Core_mid_f6
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f7
  zone: Core_mid_f7
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f8
  zone: Core_mid_f8
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f9
  zone: Core_mid_f9
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f10
  zone: Core_mid_f10
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_West_f11
  zone: Core_mid_f11
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f2
  zone: Core_mid_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f3
  zone: Core_mid_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f4
  zone: Core_mid_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f5
  zone: Core_mid_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f6
  zone: Core_mid_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f7
  zone: Core_mid_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f8
  zone: Core_mid_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f9
  zone: Core_mid_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f10
  zone: Core_mid_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North_f11
  zone: Core_mid_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f2
  zone: Core_mid_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f3
  zone: Core_mid_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f4
  zone: Core_mid_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f5
  zone: Core_mid_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f6
  zone: Core_mid_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f7
  zone: Core_mid_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f8
  zone: Core_mid_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f9
  zone: Core_mid_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f10
  zone: Core_mid_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East_f11
  zone: Core_mid_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_top_ZN_5_Ceiling
  zone: Core_top
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 36.2806
  - x: 5.4876
    y: 4.5732
    z: 36.2806
  - x: 68.534
    y: 4.5732
    z: 36.2806
  - x: 68.534
    y: 44.165
    z: 36.2806
- name: Core_top_ZN_5_Floor
  zone: Core_top
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 33.5366
- name: Core_top_ZN_5_Wall_South
  zone: Core_top
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 36.2806
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 36.2806
- name: Core_top_ZN_5_Wall_West
  zone: Core_top
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_top_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 36.2806
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 36.2806
- name: Core_top_ZN_5_Wall_North
  zone: Core_top
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 36.2806
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 36.2806
- name: Core_top_ZN_5_Wall_East
  zone: Core_top
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 36.2806
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 36.2806
- name: Perimeter_bot_ZN_3_Wall_North
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: nonres_ext_wall_grd
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 2.744
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: 2.744
- name: Perimeter_bot_ZN_3_Ceiling
  zone: Perimeter_bot_ZN_3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 2.744
  - x: 4.5732
    y: 44.165
    z: 2.744
  - x: 68.534
    y: 44.165
    z: 2.744
  - x: 73.1072
    y: 48.7381
    z: 2.744
- name: Perimeter_bot_ZN_3_Floor
  zone: Perimeter_bot_ZN_3
  type: floor
  construction: int_slab_floor
  boundary: !zone 'Basement'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 16.0782
    y: 44.165
    z: 0.0
  - x: 16.0782
    y: 48.7381
    z: 0.0
- name: Perimeter_bot_ZN_3_Wall_West
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 2.744
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 2.744
- name: Core_bot_ZN_5_Wall_North-PPAutoCreateOther
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'Core_bottom'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 2.744
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 2.744
- name: Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 2.744
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: 2.744
- name: Perimeter_bot_ZN_2_Wall_East
  zone: Perimeter_bot_ZN_2
  type: wall
  construction: nonres_ext_wall_grd
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 2.744
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: 2.744
- name: Perimeter_bot_ZN_2_Ceiling
  zone: Perimeter_bot_ZN_2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 2.744
  - x: 68.534
    y: 4.5732
    z: 2.744
  - x: 73.1072
    y: 0.0
    z: 2.744
  - x: 73.1072
    y: 48.7381
    z: 2.744
- name: Perimeter_bot_ZN_2_Floor
  zone: Perimeter_bot_ZN_2
  type: floor
  construction: int_slab_floor
  boundary: !zone 'Basement'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
- name: Perimeter_bot_ZN_2_Wall_North
  zone: Perimeter_bot_ZN_2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 2.744
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 2.744
- name: Core_bot_ZN_5_Wall_East-PPAutoCreateOther
  zone: Perimeter_bot_ZN_2
  type: wall
  construction: int_wall
  boundary: !zone 'Core_bottom'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 2.744
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 2.744
- name: Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther
  zone: Perimeter_bot_ZN_2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 2.744
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 2.744
- name: Perimeter_bot_ZN_1_Wall_South
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: nonres_ext_wall_grd
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 2.744
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 2.744
- name: Perimeter_bot_ZN_1_Ceiling
  zone: Perimeter_bot_ZN_1
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 2.744
  - x: 0.0
    y: 0.0
    z: 2.744
  - x: 73.1072
    y: 0.0
    z: 2.744
  - x: 68.534
    y: 4.5732
    z: 2.744
- name: DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther
  zone: Perimeter_bot_ZN_1
  type: floor
  construction: int_slab_floor
  boundary: !zone 'DataCenter_basement_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0782
    y: 4.5732
    z: 0.0
  - x: 16.0782
    y: 0.0
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
- name: Perimeter_bot_ZN_1_Wall_East
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 2.744
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 2.744
- name: DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_bot_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 2.744
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 2.744
- name: Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 2.744
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 2.744
- name: Perimeter_bot_ZN_4_Wall_West
  zone: Perimeter_bot_ZN_4
  type: wall
  construction: nonres_ext_wall_grd
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 2.744
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 2.744
- name: Perimeter_bot_ZN_4_Ceiling
  zone: Perimeter_bot_ZN_4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 2.744
  - x: 0.0
    y: 0.0
    z: 2.744
  - x: 4.5732
    y: 4.5732
    z: 2.744
  - x: 4.5732
    y: 44.165
    z: 2.744
- name: Perimeter_bot_ZN_4_Floor
  zone: Perimeter_bot_ZN_4
  type: floor
  construction: int_slab_floor
  boundary: !zone 'DataCenter_basement_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: 0.0
- name: Perimeter_bot_ZN_4_Wall_South
  zone: Perimeter_bot_ZN_4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 2.744
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 2.744
- name: DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther
  zone: Perimeter_bot_ZN_4
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_bot_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 2.744
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 2.744
- name: Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther
  zone: Perimeter_bot_ZN_4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 2.744
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: 2.744
- name: Perimeter_mid_ZN_3_Wall_North_f2
  zone: Perimeter_mid_ZN_3_f2
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f3
  zone: Perimeter_mid_ZN_3_f3
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f4
  zone: Perimeter_mid_ZN_3_f4
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f5
  zone: Perimeter_mid_ZN_3_f5
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f6
  zone: Perimeter_mid_ZN_3_f6
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f7
  zone: Perimeter_mid_ZN_3_f7
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f8
  zone: Perimeter_mid_ZN_3_f8
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f9
  zone: Perimeter_mid_ZN_3_f9
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f10
  zone: Perimeter_mid_ZN_3_f10
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_North_f11
  zone: Perimeter_mid_ZN_3_f11
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f2
  zone: Perimeter_mid_ZN_3_f2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f3
  zone: Perimeter_mid_ZN_3_f3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f4
  zone: Perimeter_mid_ZN_3_f4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f5
  zone: Perimeter_mid_ZN_3_f5
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f6
  zone: Perimeter_mid_ZN_3_f6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f7
  zone: Perimeter_mid_ZN_3_f7
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f8
  zone: Perimeter_mid_ZN_3_f8
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f9
  zone: Perimeter_mid_ZN_3_f9
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f10
  zone: Perimeter_mid_ZN_3_f10
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Ceiling_f11
  zone: Perimeter_mid_ZN_3_f11
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Floor_f2
  zone: Perimeter_mid_ZN_3_f2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f3
  zone: Perimeter_mid_ZN_3_f3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f4
  zone: Perimeter_mid_ZN_3_f4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f5
  zone: Perimeter_mid_ZN_3_f5
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f6
  zone: Perimeter_mid_ZN_3_f6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f7
  zone: Perimeter_mid_ZN_3_f7
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f8
  zone: Perimeter_mid_ZN_3_f8
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f9
  zone: Perimeter_mid_ZN_3_f9
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f10
  zone: Perimeter_mid_ZN_3_f10
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Floor_f11
  zone: Perimeter_mid_ZN_3_f11
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_3_Wall_West_f2
  zone: Perimeter_mid_ZN_3_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f3
  zone: Perimeter_mid_ZN_3_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f4
  zone: Perimeter_mid_ZN_3_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f5
  zone: Perimeter_mid_ZN_3_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f6
  zone: Perimeter_mid_ZN_3_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f7
  zone: Perimeter_mid_ZN_3_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f8
  zone: Perimeter_mid_ZN_3_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f9
  zone: Perimeter_mid_ZN_3_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f10
  zone: Perimeter_mid_ZN_3_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West_f11
  zone: Perimeter_mid_ZN_3_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_3_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_3_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_3_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_3_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_3_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_3_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_3_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_3_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_3_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_North-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_3_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_3_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_3_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_3_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_3_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_3_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_3_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_3_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_3_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_3_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_3_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f2
  zone: Perimeter_mid_ZN_2_f2
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f3
  zone: Perimeter_mid_ZN_2_f3
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f4
  zone: Perimeter_mid_ZN_2_f4
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f5
  zone: Perimeter_mid_ZN_2_f5
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f6
  zone: Perimeter_mid_ZN_2_f6
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f7
  zone: Perimeter_mid_ZN_2_f7
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f8
  zone: Perimeter_mid_ZN_2_f8
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f9
  zone: Perimeter_mid_ZN_2_f9
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f10
  zone: Perimeter_mid_ZN_2_f10
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_East_f11
  zone: Perimeter_mid_ZN_2_f11
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f2
  zone: Perimeter_mid_ZN_2_f2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f3
  zone: Perimeter_mid_ZN_2_f3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f4
  zone: Perimeter_mid_ZN_2_f4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f5
  zone: Perimeter_mid_ZN_2_f5
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f6
  zone: Perimeter_mid_ZN_2_f6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f7
  zone: Perimeter_mid_ZN_2_f7
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f8
  zone: Perimeter_mid_ZN_2_f8
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f9
  zone: Perimeter_mid_ZN_2_f9
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f10
  zone: Perimeter_mid_ZN_2_f10
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Ceiling_f11
  zone: Perimeter_mid_ZN_2_f11
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_2_Floor_f2
  zone: Perimeter_mid_ZN_2_f2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f3
  zone: Perimeter_mid_ZN_2_f3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f4
  zone: Perimeter_mid_ZN_2_f4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f5
  zone: Perimeter_mid_ZN_2_f5
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f6
  zone: Perimeter_mid_ZN_2_f6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f7
  zone: Perimeter_mid_ZN_2_f7
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f8
  zone: Perimeter_mid_ZN_2_f8
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f9
  zone: Perimeter_mid_ZN_2_f9
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f10
  zone: Perimeter_mid_ZN_2_f10
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Floor_f11
  zone: Perimeter_mid_ZN_2_f11
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
- name: Perimeter_mid_ZN_2_Wall_North_f2
  zone: Perimeter_mid_ZN_2_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f3
  zone: Perimeter_mid_ZN_2_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f4
  zone: Perimeter_mid_ZN_2_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f5
  zone: Perimeter_mid_ZN_2_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f6
  zone: Perimeter_mid_ZN_2_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f7
  zone: Perimeter_mid_ZN_2_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f8
  zone: Perimeter_mid_ZN_2_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f9
  zone: Perimeter_mid_ZN_2_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f10
  zone: Perimeter_mid_ZN_2_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_2_Wall_North_f11
  zone: Perimeter_mid_ZN_2_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 19.5123
  - x: 73.1072
    y: 48.7381
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_2_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_2_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_2_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_2_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_2_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_2_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_2_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_2_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_2_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_East-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_2_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 19.5123
  - x: 68.534
    y: 44.165
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_2_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_2_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_2_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_2_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_2_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_2_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_2_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_2_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_2_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_2_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f2
  zone: Perimeter_mid_ZN_1_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f3
  zone: Perimeter_mid_ZN_1_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f4
  zone: Perimeter_mid_ZN_1_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f5
  zone: Perimeter_mid_ZN_1_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f6
  zone: Perimeter_mid_ZN_1_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f7
  zone: Perimeter_mid_ZN_1_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f8
  zone: Perimeter_mid_ZN_1_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f9
  zone: Perimeter_mid_ZN_1_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f10
  zone: Perimeter_mid_ZN_1_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_East_f11
  zone: Perimeter_mid_ZN_1_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_2_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f2
  zone: Perimeter_mid_ZN_1_f2
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f3
  zone: Perimeter_mid_ZN_1_f3
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f4
  zone: Perimeter_mid_ZN_1_f4
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f5
  zone: Perimeter_mid_ZN_1_f5
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f6
  zone: Perimeter_mid_ZN_1_f6
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f7
  zone: Perimeter_mid_ZN_1_f7
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f8
  zone: Perimeter_mid_ZN_1_f8
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f9
  zone: Perimeter_mid_ZN_1_f9
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f10
  zone: Perimeter_mid_ZN_1_f10
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Wall_South_f11
  zone: Perimeter_mid_ZN_1_f11
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f2
  zone: Perimeter_mid_ZN_1_f2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f3
  zone: Perimeter_mid_ZN_1_f3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f4
  zone: Perimeter_mid_ZN_1_f4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f5
  zone: Perimeter_mid_ZN_1_f5
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f6
  zone: Perimeter_mid_ZN_1_f6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f7
  zone: Perimeter_mid_ZN_1_f7
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f8
  zone: Perimeter_mid_ZN_1_f8
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f9
  zone: Perimeter_mid_ZN_1_f9
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f10
  zone: Perimeter_mid_ZN_1_f10
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Ceiling_f11
  zone: Perimeter_mid_ZN_1_f11
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 73.1072
    y: 0.0
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_1_Floor_f2
  zone: Perimeter_mid_ZN_1_f2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f3
  zone: Perimeter_mid_ZN_1_f3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f4
  zone: Perimeter_mid_ZN_1_f4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f5
  zone: Perimeter_mid_ZN_1_f5
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f6
  zone: Perimeter_mid_ZN_1_f6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f7
  zone: Perimeter_mid_ZN_1_f7
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f8
  zone: Perimeter_mid_ZN_1_f8
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f9
  zone: Perimeter_mid_ZN_1_f9
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f10
  zone: Perimeter_mid_ZN_1_f10
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: Perimeter_mid_ZN_1_Floor_f11
  zone: Perimeter_mid_ZN_1_f11
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 73.1072
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_1_f2
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_1_f3
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_1_f4
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_1_f5
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_1_f6
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_1_f7
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_1_f8
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_1_f9
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_1_f10
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_1_f11
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_1_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_1_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_1_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_1_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_1_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_1_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_1_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_1_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_1_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_1_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f2
  zone: Perimeter_mid_ZN_4_f2
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f3
  zone: Perimeter_mid_ZN_4_f3
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f4
  zone: Perimeter_mid_ZN_4_f4
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f5
  zone: Perimeter_mid_ZN_4_f5
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f6
  zone: Perimeter_mid_ZN_4_f6
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f7
  zone: Perimeter_mid_ZN_4_f7
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f8
  zone: Perimeter_mid_ZN_4_f8
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f9
  zone: Perimeter_mid_ZN_4_f9
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f10
  zone: Perimeter_mid_ZN_4_f10
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_West_f11
  zone: Perimeter_mid_ZN_4_f11
  type: wall
  construction: nonres_ext_wall_mid
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f2
  zone: Perimeter_mid_ZN_4_f2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f3
  zone: Perimeter_mid_ZN_4_f3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f4
  zone: Perimeter_mid_ZN_4_f4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f5
  zone: Perimeter_mid_ZN_4_f5
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f6
  zone: Perimeter_mid_ZN_4_f6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f7
  zone: Perimeter_mid_ZN_4_f7
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f8
  zone: Perimeter_mid_ZN_4_f8
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f9
  zone: Perimeter_mid_ZN_4_f9
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f10
  zone: Perimeter_mid_ZN_4_f10
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Ceiling_f11
  zone: Perimeter_mid_ZN_4_f11
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_4_Floor_f2
  zone: Perimeter_mid_ZN_4_f2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f3
  zone: Perimeter_mid_ZN_4_f3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f4
  zone: Perimeter_mid_ZN_4_f4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f5
  zone: Perimeter_mid_ZN_4_f5
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f6
  zone: Perimeter_mid_ZN_4_f6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f7
  zone: Perimeter_mid_ZN_4_f7
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f8
  zone: Perimeter_mid_ZN_4_f8
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f9
  zone: Perimeter_mid_ZN_4_f9
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f10
  zone: Perimeter_mid_ZN_4_f10
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Floor_f11
  zone: Perimeter_mid_ZN_4_f11
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
- name: Perimeter_mid_ZN_4_Wall_South_f2
  zone: Perimeter_mid_ZN_4_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f3
  zone: Perimeter_mid_ZN_4_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f4
  zone: Perimeter_mid_ZN_4_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f5
  zone: Perimeter_mid_ZN_4_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f6
  zone: Perimeter_mid_ZN_4_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f7
  zone: Perimeter_mid_ZN_4_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f8
  zone: Perimeter_mid_ZN_4_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f9
  zone: Perimeter_mid_ZN_4_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f10
  zone: Perimeter_mid_ZN_4_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: Perimeter_mid_ZN_4_Wall_South_f11
  zone: Perimeter_mid_ZN_4_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.5123
  - x: 0.0
    y: 0.0
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_4_f2
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_4_f3
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_4_f4
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_4_f5
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_4_f6
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_4_f7
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_4_f8
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_4_f9
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_4_f10
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_4_f11
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_4_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_4_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_4_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_4_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_4_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_4_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_4_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_4_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_4_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_4_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 16.7683
  - x: 0.0
    y: 48.7381
    z: 19.5123
- name: Perimeter_top_ZN_3_Wall_North
  zone: Perimeter_top_ZN_3
  type: wall
  construction: nonres_ext_wall_top
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 36.2806
  - x: 73.1072
    y: 48.7381
    z: 33.5366
  - x: 0.0
    y: 48.7381
    z: 33.5366
  - x: 0.0
    y: 48.7381
    z: 36.2806
- name: Perimeter_top_ZN_3_Ceiling
  zone: Perimeter_top_ZN_3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 36.2806
  - x: 4.5732
    y: 44.165
    z: 36.2806
  - x: 68.534
    y: 44.165
    z: 36.2806
  - x: 73.1072
    y: 48.7381
    z: 36.2806
- name: Perimeter_top_ZN_3_Floor
  zone: Perimeter_top_ZN_3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 0.0
    y: 48.7381
    z: 33.5366
- name: Perimeter_top_ZN_3_Wall_West
  zone: Perimeter_top_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 36.2806
  - x: 0.0
    y: 48.7381
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 36.2806
- name: Core_top_ZN_5_Wall_North-PPAutoCreateOther
  zone: Perimeter_top_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'Core_top'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 36.2806
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 36.2806
- name: Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther
  zone: Perimeter_top_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 36.2806
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 73.1072
    y: 48.7381
    z: 33.5366
  - x: 73.1072
    y: 48.7381
    z: 36.2806
- name: Perimeter_top_ZN_2_Wall_East
  zone: Perimeter_top_ZN_2
  type: wall
  construction: nonres_ext_wall_top
  boundary: outdoor
  vertices:
  - x: 73.1072
    y: 0.0
    z: 36.2806
  - x: 73.1072
    y: 0.0
    z: 33.5366
  - x: 73.1072
    y: 48.7381
    z: 33.5366
  - x: 73.1072
    y: 48.7381
    z: 36.2806
- name: Perimeter_top_ZN_2_Ceiling
  zone: Perimeter_top_ZN_2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 36.2806
  - x: 68.534
    y: 4.5732
    z: 36.2806
  - x: 73.1072
    y: 0.0
    z: 36.2806
  - x: 73.1072
    y: 48.7381
    z: 36.2806
- name: Perimeter_top_ZN_2_Floor
  zone: Perimeter_top_ZN_2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 33.5366
  - x: 73.1072
    y: 0.0
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 33.5366
- name: Perimeter_top_ZN_2_Wall_North
  zone: Perimeter_top_ZN_2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 36.2806
  - x: 73.1072
    y: 48.7381
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 68.534
    y: 44.165
    z: 36.2806
- name: Core_top_ZN_5_Wall_East-PPAutoCreateOther
  zone: Perimeter_top_ZN_2
  type: wall
  construction: int_wall
  boundary: !zone 'Core_top'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 36.2806
  - x: 68.534
    y: 44.165
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 36.2806
- name: Int-Per3S-NE-PPAutoCreateOther
  zone: Perimeter_top_ZN_2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 36.2806
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 73.1072
    y: 0.0
    z: 33.5366
  - x: 73.1072
    y: 0.0
    z: 36.2806
- name: Perimeter_top_ZN_1_Wall_South
  zone: Perimeter_top_ZN_1
  type: wall
  construction: nonres_ext_wall_top
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 0.0
    z: 36.2806
  - x: 0.0
    y: 0.0
    z: 33.5366
  - x: 73.1072
    y: 0.0
    z: 33.5366
  - x: 73.1072
    y: 0.0
    z: 36.2806
- name: Perimeter_top_ZN_1_Ceiling
  zone: Perimeter_top_ZN_1
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 36.2806
  - x: 0.0
    y: 0.0
    z: 36.2806
  - x: 73.1072
    y: 0.0
    z: 36.2806
  - x: 68.534
    y: 4.5732
    z: 36.2806
- name: Perimeter_top_ZN_1_Floor
  zone: Perimeter_top_ZN_1
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 73.1072
    y: 0.0
    z: 33.5366
  - x: 0.0
    y: 0.0
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 33.5366
- name: Int-Per3S-NE
  zone: Perimeter_top_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 0.0
    z: 36.2806
  - x: 73.1072
    y: 0.0
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 68.534
    y: 4.5732
    z: 36.2806
- name: DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther
  zone: Perimeter_top_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_top_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 36.2806
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 36.2806
- name: Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther
  zone: Perimeter_top_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 36.2806
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 0.0
    y: 0.0
    z: 33.5366
  - x: 0.0
    y: 0.0
    z: 36.2806
- name: Perimeter_top_ZN_4_Wall_West
  zone: Perimeter_top_ZN_4
  type: wall
  construction: nonres_ext_wall_top
  boundary: outdoor
  vertices:
  - x: 0.0
    y: 48.7381
    z: 36.2806
  - x: 0.0
    y: 48.7381
    z: 33.5366
  - x: 0.0
    y: 0.0
    z: 33.5366
  - x: 0.0
    y: 0.0
    z: 36.2806
- name: Perimeter_top_ZN_4_Ceiling
  zone: Perimeter_top_ZN_4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 36.2806
  - x: 0.0
    y: 0.0
    z: 36.2806
  - x: 4.5732
    y: 4.5732
    z: 36.2806
  - x: 4.5732
    y: 44.165
    z: 36.2806
- name: Perimeter_top_ZN_4_Floor
  zone: Perimeter_top_ZN_4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 0.0
    y: 0.0
    z: 33.5366
  - x: 0.0
    y: 48.7381
    z: 33.5366
- name: Perimeter_top_ZN_4_Wall_South
  zone: Perimeter_top_ZN_4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 36.2806
  - x: 0.0
    y: 0.0
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 36.2806
- name: DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther
  zone: Perimeter_top_ZN_4
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_top_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 36.2806
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 36.2806
- name: Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther
  zone: Perimeter_top_ZN_4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 36.2806
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 0.0
    y: 48.7381
    z: 33.5366
  - x: 0.0
    y: 48.7381
    z: 36.2806
- name: DataCenter_bot_ZN_6_Floor
  zone: DataCenter_bot_ZN_6
  type: floor
  construction: int_slab_floor
  boundary: !zone 'DataCenter_basement_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
- name: DataCenter_bot_ZN_6_Wall_North
  zone: DataCenter_bot_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 2.744
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 2.744
- name: DataCenter_bot_ZN_6_Wall_South
  zone: DataCenter_bot_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 2.744
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 2.744
- name: DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther
  zone: DataCenter_bot_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Core_bottom'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 2.744
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 2.744
- name: DataCenter_bot_ZN_6_Ceiling
  zone: DataCenter_bot_ZN_6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 2.744
  - x: 4.5732
    y: 4.5732
    z: 2.744
  - x: 5.4876
    y: 4.5732
    z: 2.744
  - x: 5.4876
    y: 44.165
    z: 2.744
- name: DataCenter_bot_ZN_6_Wall_West
  zone: DataCenter_bot_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_bot_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 2.744
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 2.744
- name: DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_bot_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 2.744
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 2.744
- name: Core_bot_ZN_5_Wall_South-PPAutoCreateOther
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'Core_bottom'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 2.744
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 2.744
- name: DataCenter_mid_ZN_6_Floor_f2
  zone: DataCenter_mid_ZN_6_f2
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f3
  zone: DataCenter_mid_ZN_6_f3
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f4
  zone: DataCenter_mid_ZN_6_f4
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f5
  zone: DataCenter_mid_ZN_6_f5
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f6
  zone: DataCenter_mid_ZN_6_f6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f7
  zone: DataCenter_mid_ZN_6_f7
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f8
  zone: DataCenter_mid_ZN_6_f8
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f9
  zone: DataCenter_mid_ZN_6_f9
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f10
  zone: DataCenter_mid_ZN_6_f10
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Floor_f11
  zone: DataCenter_mid_ZN_6_f11
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
- name: DataCenter_mid_ZN_6_Wall_West_f2
  zone: DataCenter_mid_ZN_6_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f3
  zone: DataCenter_mid_ZN_6_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f4
  zone: DataCenter_mid_ZN_6_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f5
  zone: DataCenter_mid_ZN_6_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f6
  zone: DataCenter_mid_ZN_6_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f7
  zone: DataCenter_mid_ZN_6_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f8
  zone: DataCenter_mid_ZN_6_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f9
  zone: DataCenter_mid_ZN_6_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f10
  zone: DataCenter_mid_ZN_6_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_West_f11
  zone: DataCenter_mid_ZN_6_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_4_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 4.5732
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f2
  zone: DataCenter_mid_ZN_6_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f3
  zone: DataCenter_mid_ZN_6_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f4
  zone: DataCenter_mid_ZN_6_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f5
  zone: DataCenter_mid_ZN_6_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f6
  zone: DataCenter_mid_ZN_6_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f7
  zone: DataCenter_mid_ZN_6_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f8
  zone: DataCenter_mid_ZN_6_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f9
  zone: DataCenter_mid_ZN_6_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f10
  zone: DataCenter_mid_ZN_6_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_South_f11
  zone: DataCenter_mid_ZN_6_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_1_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f2
  zone: DataCenter_mid_ZN_6_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f3
  zone: DataCenter_mid_ZN_6_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f4
  zone: DataCenter_mid_ZN_6_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f5
  zone: DataCenter_mid_ZN_6_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f6
  zone: DataCenter_mid_ZN_6_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f7
  zone: DataCenter_mid_ZN_6_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f8
  zone: DataCenter_mid_ZN_6_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f9
  zone: DataCenter_mid_ZN_6_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f10
  zone: DataCenter_mid_ZN_6_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_East_f11
  zone: DataCenter_mid_ZN_6_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f2
  zone: DataCenter_mid_ZN_6_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f3
  zone: DataCenter_mid_ZN_6_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f4
  zone: DataCenter_mid_ZN_6_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f5
  zone: DataCenter_mid_ZN_6_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f6
  zone: DataCenter_mid_ZN_6_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f7
  zone: DataCenter_mid_ZN_6_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f8
  zone: DataCenter_mid_ZN_6_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f9
  zone: DataCenter_mid_ZN_6_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f10
  zone: DataCenter_mid_ZN_6_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North_f11
  zone: DataCenter_mid_ZN_6_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_mid_ZN_3_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 4.5732
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f2
  zone: DataCenter_mid_ZN_6_f2
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f3
  zone: DataCenter_mid_ZN_6_f3
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f4
  zone: DataCenter_mid_ZN_6_f4
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f5
  zone: DataCenter_mid_ZN_6_f5
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f6
  zone: DataCenter_mid_ZN_6_f6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f7
  zone: DataCenter_mid_ZN_6_f7
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f8
  zone: DataCenter_mid_ZN_6_f8
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f9
  zone: DataCenter_mid_ZN_6_f9
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f10
  zone: DataCenter_mid_ZN_6_f10
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_ceiling_f11
  zone: DataCenter_mid_ZN_6_f11
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 4.5732
    z: 19.5123
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_1_f2
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_1_f3
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_1_f4
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_1_f5
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_1_f6
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_1_f7
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_1_f8
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_1_f9
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_1_f10
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: Core_mid_ZN_5_Wall_South-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_1_f11
  type: wall
  construction: int_wall
  boundary: !zone 'Core_mid_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 19.5123
  - x: 68.534
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 16.7683
  - x: 5.4876
    y: 4.5732
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f2
  zone: Perimeter_mid_ZN_3_f2
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f2'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f3
  zone: Perimeter_mid_ZN_3_f3
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f4
  zone: Perimeter_mid_ZN_3_f4
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f5
  zone: Perimeter_mid_ZN_3_f5
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f5'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f6
  zone: Perimeter_mid_ZN_3_f6
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f7
  zone: Perimeter_mid_ZN_3_f7
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f7'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f8
  zone: Perimeter_mid_ZN_3_f8
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f8'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f9
  zone: Perimeter_mid_ZN_3_f9
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f9'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f10
  zone: Perimeter_mid_ZN_3_f10
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f10'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther_f11
  zone: Perimeter_mid_ZN_3_f11
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_mid_ZN_6_f11'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 19.5123
  - x: 4.5732
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 16.7683
  - x: 5.4876
    y: 44.165
    z: 19.5123
- name: DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther
  zone: Perimeter_top_ZN_3
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_top_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 36.2806
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 36.2806
- name: Core_top_ZN_5_Wall_South-PPAutoCreateOther
  zone: Perimeter_top_ZN_1
  type: wall
  construction: int_wall
  boundary: !zone 'Core_top'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 36.2806
  - x: 68.534
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 36.2806
- name: DataCenter_top_ZN_6_Floor
  zone: DataCenter_top_ZN_6
  type: floor
  construction: int_slab_floor
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 33.5366
- name: DataCenter_top_ZN_6_Wall_East
  zone: DataCenter_top_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Core_top'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 4.5732
    z: 36.2806
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 5.4876
    y: 44.165
    z: 36.2806
- name: DataCenter_top_ZN_6_Wall_West
  zone: DataCenter_top_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 36.2806
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 4.5732
    y: 4.5732
    z: 36.2806
- name: DataCenter_top_ZN_6_Wall_South
  zone: DataCenter_top_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 36.2806
  - x: 4.5732
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 33.5366
  - x: 5.4876
    y: 4.5732
    z: 36.2806
- name: DataCenter_top_ZN_6_ceiling
  zone: DataCenter_top_ZN_6
  type: ceiling
  construction: DropCeiling
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 36.2806
  - x: 4.5732
    y: 4.5732
    z: 36.2806
  - x: 5.4876
    y: 4.5732
    z: 36.2806
  - x: 5.4876
    y: 44.165
    z: 36.2806
- name: DataCenter_top_ZN_6_Wall_North
  zone: DataCenter_top_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Perimeter_top_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 36.2806
  - x: 5.4876
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 33.5366
  - x: 4.5732
    y: 44.165
    z: 36.2806
- name: Core_bot_ZN_5_Floor-PPAutoCreateOther
  zone: Basement
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Core_bottom'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 44.165
    z: 0.0
  - x: 16.0794
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
- name: Core_bot_ZN_5_Floor
  zone: Core_bottom
  type: floor
  construction: int_slab_floor
  boundary: !zone 'Basement'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 16.0782
    y: 4.5732
    z: 0.0
  - x: 16.0782
    y: 44.165
    z: 0.0
- name: Perimeter_bot_ZN_3_Floor-PPAutoCreateOther
  zone: Basement
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Perimeter_bot_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 48.7381
    z: 0.0
  - x: 16.0794
    y: 44.165
    z: 0.0
  - x: 68.534
    y: 44.165
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: 0.0
- name: Basement_Wall_South
  zone: Basement
  type: wall
  construction: Basement_Wall_South_Cfactor
  boundary: ground
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 0.0
    z: 0.0
  - x: 16.0794
    y: 0.0
    z: -2.439
  - x: 73.1072
    y: 0.0
    z: -2.439
  - x: 73.1072
    y: 0.0
    z: 0.0
- name: Basement_Floor
  zone: Basement
  type: floor
  construction: ext_slab_8in_with_carpet
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: -2.439
  - x: 73.1072
    y: 0.0
    z: -2.439
  - x: 16.0794
    y: 0.0
    z: -2.439
  - x: 16.0794
    y: 48.7381
    z: -2.439
- name: Basement_Wall_North
  zone: Basement
  type: wall
  construction: Basement_Wall_North_Cfactor
  boundary: ground
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 73.1072
    y: 48.7381
    z: 0.0
  - x: 73.1072
    y: 48.7381
    z: -2.439
  - x: 16.0794
    y: 48.7381
    z: -2.439
  - x: 16.0794
    y: 48.7381
    z: 0.0
- name: Basement_Wall_West
  zone: Basement
  type: wall
  construction: int_wall
  boundary: !zone 'DataCenter_basement_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 48.7381
    z: 0.0
  - x: 16.0794
    y: 48.7381
    z: -2.439
  - x: 16.0794
    y: 0.0
    z: -2.439
  - x: 16.0794
    y: 0.0
    z: 0.0
- name: DataCenter_basement_ZN_6_Floor
  zone: DataCenter_basement_ZN_6
  type: floor
  construction: ext_slab_8in_with_carpet
  boundary: adiabatic
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 48.7381
    z: -2.439
  - x: 16.0794
    y: 0.0
    z: -2.439
  - x: 0.0
    y: 0.0
    z: -2.439
  - x: 0.0
    y: 48.7381
    z: -2.439
- name: DataCenter_basement_ZN_6_Wall_North
  zone: DataCenter_basement_ZN_6
  type: wall
  construction: DataCenter_basement_ZN_6_Wall_North_Cfactor
  boundary: ground
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0782
    y: 48.7381
    z: 0.0
  - x: 16.0794
    y: 48.7381
    z: -2.439
  - x: 0.0
    y: 48.7381
    z: -2.439
  - x: 0.0
    y: 48.7381
    z: 0.0
- name: DataCenter_basement_ZN_6_Wall_South
  zone: DataCenter_basement_ZN_6
  type: wall
  construction: DataCenter_basement_ZN_6_Wall_South_Cfactor
  boundary: ground
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 0.0
    y: 0.0
    z: -2.439
  - x: 16.0794
    y: 0.0
    z: -2.439
  - x: 16.0794
    y: 0.0
    z: 0.0
- name: DataCenter_basement_ZN_6_Wall_West
  zone: DataCenter_basement_ZN_6
  type: wall
  construction: DataCenter_basement_ZN_6_Wall_West_Cfactor
  boundary: ground
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: -2.439
  - x: 0.0
    y: 0.0
    z: -2.439
  - x: 0.0
    y: 0.0
    z: 0.0
- name: DataCenter_bot_ZN_6_Floor-PPAutoCreateOther
  zone: DataCenter_basement_ZN_6
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'DataCenter_bot_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 5.4876
    y: 44.165
    z: 0.0
- name: DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5
  zone: DataCenter_basement_ZN_6
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Core_bottom'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 5.4876
    y: 44.165
    z: 0.0
  - x: 5.4876
    y: 4.5732
    z: 0.0
  - x: 16.0794
    y: 4.5732
    z: 0.0
  - x: 16.0794
    y: 44.165
    z: 0.0
- name: Perimeter_bot_ZN_4_Floor-PPAutoCreateOther
  zone: DataCenter_basement_ZN_6
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Perimeter_bot_ZN_4'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
- name: DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1
  zone: DataCenter_basement_ZN_6
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Perimeter_bot_ZN_1'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 4.5732
    y: 4.5732
    z: 0.0
  - x: 0.0
    y: 0.0
    z: 0.0
  - x: 16.0794
    y: 0.0
    z: 0.0
  - x: 16.0794
    y: 4.5732
    z: 0.0
- name: DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3
  zone: DataCenter_basement_ZN_6
  type: ceiling
  construction: int_slab_ceiling
  boundary: !zone 'Perimeter_bot_ZN_3'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 0.0
    y: 48.7381
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 16.0782
    y: 44.165
    z: 0.0
  - x: 16.0782
    y: 48.7381
    z: 0.0
- name: Perimeter_bot_ZN_1_Floor
  zone: Perimeter_bot_ZN_1
  type: floor
  construction: int_slab_floor
  boundary: !zone 'Basement'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 68.534
    y: 4.5732
    z: 0.0
  - x: 73.1072
    y: 0.0
    z: 0.0
  - x: 16.0782
    y: 0.0
    z: 0.0
  - x: 16.0782
    y: 4.5732
    z: 0.0
- name: DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther
  zone: Perimeter_bot_ZN_3
  type: floor
  construction: int_slab_floor
  boundary: !zone 'DataCenter_basement_ZN_6'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0782
    y: 48.7381
    z: 0.0
  - x: 16.0782
    y: 44.165
    z: 0.0
  - x: 4.5732
    y: 44.165
    z: 0.0
  - x: 0.0
    y: 48.7381
    z: 0.0
- name: DataCenter_basement_ZN_6_Wall_East
  zone: DataCenter_basement_ZN_6
  type: wall
  construction: int_wall
  boundary: !zone 'Basement'
  sun_exposure: false
  wind_exposure: false
  vertices:
  - x: 16.0794
    y: 0.0
    z: 0.0
  - x: 16.0794
    y: 0.0
    z: -2.439
  - x: 16.0794
    y: 48.7381
    z: -2.439
  - x: 16.0794
    y: 48.7381
    z: 0.0
- name: Perimeter_bot_ZN_3_Wall_North_Window1
  zone: Perimeter_bot_ZN_3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 73.107
    y: 48.7381
    z: 2.5
  - x: 73.107
    y: 48.7381
    z: 0.801404
  - x: 59.46085
    y: 48.7381
    z: 0.801404
  - x: 59.46085
    y: 48.7381
    z: 2.5
- name: Perimeter_bot_ZN_3_Wall_North_Window2
  zone: Perimeter_bot_ZN_3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 58.24165
    y: 48.7381
    z: 2.5
  - x: 58.24165
    y: 48.7381
    z: 0.801404
  - x: 44.5955
    y: 48.7381
    z: 0.801404
  - x: 44.5955
    y: 48.7381
    z: 2.5
- name: Perimeter_bot_ZN_3_Wall_North_Window3
  zone: Perimeter_bot_ZN_3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 43.3763
    y: 48.7381
    z: 2.5
  - x: 43.3763
    y: 48.7381
    z: 0.801404
  - x: 29.73015
    y: 48.7381
    z: 0.801404
  - x: 29.73015
    y: 48.7381
    z: 2.5
- name: Perimeter_bot_ZN_3_Wall_North_Window4
  zone: Perimeter_bot_ZN_3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 28.51095
    y: 48.7381
    z: 2.5
  - x: 28.51095
    y: 48.7381
    z: 0.801404
  - x: 14.8648
    y: 48.7381
    z: 0.801404
  - x: 14.8648
    y: 48.7381
    z: 2.5
- name: Perimeter_bot_ZN_3_Wall_North_Window5
  zone: Perimeter_bot_ZN_3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 13.6456
    y: 48.7381
    z: 2.5
  - x: 13.6456
    y: 48.7381
    z: 0.801404
  - x: 0.0
    y: 48.7381
    z: 0.801404
  - x: 0.0
    y: 48.7381
    z: 2.5
- name: Perimeter_bot_ZN_2_Wall_East_Window1
  zone: Perimeter_bot_ZN_2
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_2_Wall_East
  vertices:
  - x: 73.1072
    y: 0.0
    z: 2.5
  - x: 73.1072
    y: 0.0
    z: 0.831223
  - x: 73.1072
    y: 15.433294
    z: 0.831223
  - x: 73.1072
    y: 15.433294
    z: 2.5
- name: Perimeter_bot_ZN_2_Wall_East_Window2
  zone: Perimeter_bot_ZN_2
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_2_Wall_East
  vertices:
  - x: 73.1072
    y: 16.652494
    z: 2.5
  - x: 73.1072
    y: 16.652494
    z: 0.831223
  - x: 73.1072
    y: 32.085788
    z: 0.831223
  - x: 73.1072
    y: 32.085788
    z: 2.5
- name: Perimeter_bot_ZN_2_Wall_East_Window3
  zone: Perimeter_bot_ZN_2
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_2_Wall_East
  vertices:
  - x: 73.1072
    y: 33.304988
    z: 2.5
  - x: 73.1072
    y: 33.304988
    z: 0.831223
  - x: 73.1072
    y: 48.738
    z: 0.831223
  - x: 73.1072
    y: 48.738
    z: 2.5
- name: Perimeter_bot_ZN_1_Wall_South_Window1
  zone: Perimeter_bot_ZN_1
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 0.0
    y: 0.0
    z: 2.5
  - x: 0.0
    y: 0.0
    z: 0.801404
  - x: 13.64615
    y: 0.0
    z: 0.801404
  - x: 13.64615
    y: 0.0
    z: 2.5
- name: Perimeter_bot_ZN_1_Wall_South_Window2
  zone: Perimeter_bot_ZN_1
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 14.86535
    y: 0.0
    z: 2.5
  - x: 14.86535
    y: 0.0
    z: 0.801404
  - x: 28.5115
    y: 0.0
    z: 0.801404
  - x: 28.5115
    y: 0.0
    z: 2.5
- name: Perimeter_bot_ZN_1_Wall_South_Window3
  zone: Perimeter_bot_ZN_1
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 29.7307
    y: 0.0
    z: 2.5
  - x: 29.7307
    y: 0.0
    z: 0.801404
  - x: 43.37685
    y: 0.0
    z: 0.801404
  - x: 43.37685
    y: 0.0
    z: 2.5
- name: Perimeter_bot_ZN_1_Wall_South_Window4
  zone: Perimeter_bot_ZN_1
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 44.59605
    y: 0.0
    z: 2.5
  - x: 44.59605
    y: 0.0
    z: 0.801404
  - x: 58.2422
    y: 0.0
    z: 0.801404
  - x: 58.2422
    y: 0.0
    z: 2.5
- name: Perimeter_bot_ZN_1_Wall_South_Window5
  zone: Perimeter_bot_ZN_1
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 59.4614
    y: 0.0
    z: 2.5
  - x: 59.4614
    y: 0.0
    z: 0.801404
  - x: 73.107
    y: 0.0
    z: 0.801404
  - x: 73.107
    y: 0.0
    z: 2.5
- name: Perimeter_bot_ZN_4_Wall_West_Window1
  zone: Perimeter_bot_ZN_4
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_4_Wall_West
  vertices:
  - x: 0.0
    y: 48.738
    z: 2.5
  - x: 0.0
    y: 48.738
    z: 0.831223
  - x: 0.0
    y: 33.304706
    z: 0.831223
  - x: 0.0
    y: 33.304706
    z: 2.5
- name: Perimeter_bot_ZN_4_Wall_West_Window2
  zone: Perimeter_bot_ZN_4
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_4_Wall_West
  vertices:
  - x: 0.0
    y: 32.085506
    z: 2.5
  - x: 0.0
    y: 32.085506
    z: 0.831223
  - x: 0.0
    y: 16.652212
    z: 0.831223
  - x: 0.0
    y: 16.652212
    z: 2.5
- name: Perimeter_bot_ZN_4_Wall_West_Window3
  zone: Perimeter_bot_ZN_4
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_4_Wall_West
  vertices:
  - x: 0.0
    y: 15.433012
    z: 2.5
  - x: 0.0
    y: 15.433012
    z: 0.831223
  - x: 0.0
    y: 0.0
    z: 0.831223
  - x: 0.0
    y: 0.0
    z: 2.5
- name: Perimeter_mid_ZN_3_Wall_North_Window_f2
  zone: Perimeter_mid_ZN_3_f2
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f2
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f3
  zone: Perimeter_mid_ZN_3_f3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f3
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f4
  zone: Perimeter_mid_ZN_3_f4
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f4
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f5
  zone: Perimeter_mid_ZN_3_f5
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f5
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f6
  zone: Perimeter_mid_ZN_3_f6
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f6
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f7
  zone: Perimeter_mid_ZN_3_f7
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f7
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f8
  zone: Perimeter_mid_ZN_3_f8
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f8
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f9
  zone: Perimeter_mid_ZN_3_f9
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f9
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f10
  zone: Perimeter_mid_ZN_3_f10
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f10
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_3_Wall_North_Window_f11
  zone: Perimeter_mid_ZN_3_f11
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_3_Wall_North_f11
  vertices:
  - x: 73.107
    y: 48.7381
    z: 19.2683
  - x: 73.107
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 17.68302
  - x: 0.0
    y: 48.7381
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f2
  zone: Perimeter_mid_ZN_2_f2
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f2
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f3
  zone: Perimeter_mid_ZN_2_f3
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f3
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f4
  zone: Perimeter_mid_ZN_2_f4
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f4
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f5
  zone: Perimeter_mid_ZN_2_f5
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f5
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f6
  zone: Perimeter_mid_ZN_2_f6
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f6
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f7
  zone: Perimeter_mid_ZN_2_f7
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f7
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f8
  zone: Perimeter_mid_ZN_2_f8
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f8
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f9
  zone: Perimeter_mid_ZN_2_f9
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f9
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f10
  zone: Perimeter_mid_ZN_2_f10
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f10
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_2_Wall_East_Window_f11
  zone: Perimeter_mid_ZN_2_f11
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_2_Wall_East_f11
  vertices:
  - x: 73.1072
    y: 0.0
    z: 19.2683
  - x: 73.1072
    y: 0.0
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 17.68302
  - x: 73.1072
    y: 48.738
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f2
  zone: Perimeter_mid_ZN_1_f2
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f2
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f3
  zone: Perimeter_mid_ZN_1_f3
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f3
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f4
  zone: Perimeter_mid_ZN_1_f4
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f4
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f5
  zone: Perimeter_mid_ZN_1_f5
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f5
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f6
  zone: Perimeter_mid_ZN_1_f6
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f6
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f7
  zone: Perimeter_mid_ZN_1_f7
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f7
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f8
  zone: Perimeter_mid_ZN_1_f8
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f8
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f9
  zone: Perimeter_mid_ZN_1_f9
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f9
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f10
  zone: Perimeter_mid_ZN_1_f10
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f10
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_1_Wall_South_Window_f11
  zone: Perimeter_mid_ZN_1_f11
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_1_Wall_South_f11
  vertices:
  - x: 0.0
    y: 0.0
    z: 19.2683
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 17.68302
  - x: 73.107
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f2
  zone: Perimeter_mid_ZN_4_f2
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f2
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f3
  zone: Perimeter_mid_ZN_4_f3
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f3
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f4
  zone: Perimeter_mid_ZN_4_f4
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f4
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f5
  zone: Perimeter_mid_ZN_4_f5
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f5
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f6
  zone: Perimeter_mid_ZN_4_f6
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f6
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f7
  zone: Perimeter_mid_ZN_4_f7
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f7
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f8
  zone: Perimeter_mid_ZN_4_f8
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f8
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f9
  zone: Perimeter_mid_ZN_4_f9
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f9
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f10
  zone: Perimeter_mid_ZN_4_f10
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f10
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_mid_ZN_4_Wall_West_Window_f11
  zone: Perimeter_mid_ZN_4_f11
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_mid_ZN_4_Wall_West_f11
  vertices:
  - x: 0.0
    y: 48.738
    z: 19.2683
  - x: 0.0
    y: 48.738
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 17.68302
  - x: 0.0
    y: 0.0
    z: 19.2683
- name: Perimeter_top_ZN_3_Wall_North_Window
  zone: Perimeter_top_ZN_3
  type: window
  construction: Window_U_0.57_SHGC_North_0.39
  boundary: outdoor
  parent_surface: Perimeter_top_ZN_3_Wall_North
  vertices:
  - x: 73.107
    y: 48.7381
    z: 36.0366
  - x: 73.107
    y: 48.7381
    z: 34.45132
  - x: 0.0
    y: 48.7381
    z: 34.45132
  - x: 0.0
    y: 48.7381
    z: 36.0366
- name: Perimeter_top_ZN_2_Wall_East_Window
  zone: Perimeter_top_ZN_2
  type: window
  construction: Window_U_0.57_SHGC_East_0.39
  boundary: outdoor
  parent_surface: Perimeter_top_ZN_2_Wall_East
  vertices:
  - x: 73.1072
    y: 0.0
    z: 36.0366
  - x: 73.1072
    y: 0.0
    z: 34.45132
  - x: 73.1072
    y: 48.738
    z: 34.45132
  - x: 73.1072
    y: 48.738
    z: 36.0366
- name: Perimeter_top_ZN_1_Wall_South_Window
  zone: Perimeter_top_ZN_1
  type: window
  construction: Window_U_0.57_SHGC_South_0.39
  boundary: outdoor
  parent_surface: Perimeter_top_ZN_1_Wall_South
  vertices:
  - x: 0.0
    y: 0.0
    z: 36.0366
  - x: 0.0
    y: 0.0
    z: 34.45132
  - x: 73.107
    y: 0.0
    z: 34.45132
  - x: 73.107
    y: 0.0
    z: 36.0366
- name: Perimeter_top_ZN_4_Wall_West_Window
  zone: Perimeter_top_ZN_4
  type: window
  construction: Window_U_0.57_SHGC_West_0.39
  boundary: outdoor
  parent_surface: Perimeter_top_ZN_4_Wall_West
  vertices:
  - x: 0.0
    y: 48.738
    z: 36.0366
  - x: 0.0
    y: 48.738
    z: 34.45132
  - x: 0.0
    y: 0.0
    z: 34.45132
  - x: 0.0
    y: 0.0
    z: 36.0366
- name: Perimeter_bot_ZN_4_Wall_West_Door1
  zone: Perimeter_bot_ZN_4
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_4_Wall_West
  vertices:
  - x: 0.0
    y: 33.18518
    z: 2.1336
  - x: 0.0
    y: 33.18518
    z: 0.0
  - x: 0.0
    y: 32.27078
    z: 0.0
  - x: 0.0
    y: 32.27078
    z: 2.1336
- name: Perimeter_bot_ZN_4_Wall_West_Door2
  zone: Perimeter_bot_ZN_4
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_4_Wall_West
  vertices:
  - x: 0.0
    y: 16.552818
    z: 2.1336
  - x: 0.0
    y: 16.552818
    z: 0.0
  - x: 0.0
    y: 15.638418
    z: 0.0
  - x: 0.0
    y: 15.638418
    z: 2.1336
- name: Perimeter_bot_ZN_1_Wall_South_Door1
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 13.810736
    y: 0.0
    z: 2.1336
  - x: 13.810736
    y: 0.0
    z: 0.0
  - x: 14.725136
    y: 0.0
    z: 0.0
  - x: 14.725136
    y: 0.0
    z: 2.1336
- name: Perimeter_bot_ZN_1_Wall_South_Door2
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 28.643696
    y: 0.0
    z: 2.1336
  - x: 28.643696
    y: 0.0
    z: 0.0
  - x: 29.558096
    y: 0.0
    z: 0.0
  - x: 29.558096
    y: 0.0
    z: 2.1336
- name: Perimeter_bot_ZN_1_Wall_South_Door3
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 43.526278
    y: 0.0
    z: 2.1336
  - x: 43.526278
    y: 0.0
    z: 0.0
  - x: 44.440678
    y: 0.0
    z: 0.0
  - x: 44.440678
    y: 0.0
    z: 2.1336
- name: Perimeter_bot_ZN_1_Wall_South_Door4
  zone: Perimeter_bot_ZN_1
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_1_Wall_South
  vertices:
  - x: 58.430381
    y: 0.0
    z: 2.1336
  - x: 58.430381
    y: 0.0
    z: 0.0
  - x: 59.344781
    y: 0.0
    z: 0.0
  - x: 59.344781
    y: 0.0
    z: 2.1336
- name: Perimeter_bot_ZN_2_Wall_East_Door1
  zone: Perimeter_bot_ZN_2
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_2_Wall_East
  vertices:
  - x: 73.1072
    y: 15.598041
    z: 2.1336
  - x: 73.1072
    y: 15.598041
    z: 0.0
  - x: 73.1072
    y: 16.512441
    z: 0.0
  - x: 73.1072
    y: 16.512441
    z: 2.1336
- name: Perimeter_bot_ZN_2_Wall_East_Door2
  zone: Perimeter_bot_ZN_2
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_2_Wall_East
  vertices:
  - x: 73.1072
    y: 32.208787
    z: 2.1336
  - x: 73.1072
    y: 32.208787
    z: 0.0
  - x: 73.1072
    y: 33.123187
    z: 0.0
  - x: 73.1072
    y: 33.123187
    z: 2.1336
- name: Perimeter_bot_ZN_3_Wall_North_Door1
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 59.294409
    y: 48.7381
    z: 2.1336
  - x: 59.294409
    y: 48.7381
    z: 0.0
  - x: 58.380009
    y: 48.7381
    z: 0.0
  - x: 58.380009
    y: 48.7381
    z: 2.1336
- name: Perimeter_bot_ZN_3_Wall_North_Door2
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 44.438376
    y: 48.7381
    z: 2.1336
  - x: 44.438376
    y: 48.7381
    z: 0.0
  - x: 43.523976
    y: 48.7381
    z: 0.0
  - x: 43.523976
    y: 48.7381
    z: 2.1336
- name: Perimeter_bot_ZN_3_Wall_North_Door3
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 29.612533
    y: 48.7381
    z: 2.1336
  - x: 29.612533
    y: 48.7381
    z: 0.0
  - x: 28.698133
    y: 48.7381
    z: 0.0
  - x: 28.698133
    y: 48.7381
    z: 2.1336
- name: Perimeter_bot_ZN_3_Wall_North_Door4
  zone: Perimeter_bot_ZN_3
  type: wall
  construction: Swinging Door_con
  boundary: outdoor
  parent_surface: Perimeter_bot_ZN_3_Wall_North
  vertices:
  - x: 14.737253
    y: 48.7381
    z: 2.1336
  - x: 14.737253
    y: 48.7381
    z: 0.0
  - x: 13.822853
    y: 48.7381
    z: 0.0
  - x: 13.822853
    y: 48.7381
    z: 2.1336
air_loops:
- name: VAV_bot
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_bot CHW Cooling Coil
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_bot Preheat Coil
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_bot Supply Fan
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    motor_in_airstream_fraction: 1.0
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
  zone_terminals:
  - zone: Core_bottom
    terminal:
      type: vav_box
      name: VAV Box Core_bottom
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_bot_ZN_1
    terminal:
      type: vav_box
      name: VAV Box P_bot_ZN1
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_bot_ZN_2
    terminal:
      type: vav_box
      name: VAV Box P_bot_ZN2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_bot_ZN_3
    terminal:
      type: vav_box
      name: VAV Box P_bot_ZN3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_bot_ZN_4
    terminal:
      type: vav_box
      name: VAV Box P_bot_ZN4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f2
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f2
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f2
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f2
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f2
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f2
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f2
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f2
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f2
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f3
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f3
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f3
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f3
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f3
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f3
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f3
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f3
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f3
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f4
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f4
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f4
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f4
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f4
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f4
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f4
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f4
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f4
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f5
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f5
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f5
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f5
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f5
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f5
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f5
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f5
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f5
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f5
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f5
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f5
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f5
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f5
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f6
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f6
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f6
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f6
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f6
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f6
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f6
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f6
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f6
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f6
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f6
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f6
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f6
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f6
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f7
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f7
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f7
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f7
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f7
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f7
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f7
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f7
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f7
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f7
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f7
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f7
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f7
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f7
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f8
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f8
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f8
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f8
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f8
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f8
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f8
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f8
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f8
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f8
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f8
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f8
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f8
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f8
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f9
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f9
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f9
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f9
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f9
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f9
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f9
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f9
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f9
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f9
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f9
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f9
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f9
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f9
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f10
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f10
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f10
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f10
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f10
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f10
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f10
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f10
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f10
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f10
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f10
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f10
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f10
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f10
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_mid_f11
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_mid CHW Cooling Coil_f11
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_mid Preheat Coil_f11
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_mid Supply Fan_f11
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.6502
    motor_efficiency: 0.945
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_mid_f11
    terminal:
      type: vav_box
      name: VAV Box Core_mid_f11
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_1_f11
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN1_f11
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_2_f11
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN2_f11
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_3_f11
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN3_f11
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_mid_ZN_4_f11
    terminal:
      type: vav_box
      name: VAV Box P_mid_ZN4_f11
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: VAV_top
  system_type: vav
  min_vav_fraction: 0.3
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.8
    design_zone_flow: autosize
    cycling: proportional
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    zone_sum: coincident
  equipment:
  - type: cooling_coil
    name: VAV_top CHW Cooling Coil
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.8
    plant_loop: CHW Loop
  - type: heating_coil
    name: VAV_top Preheat Coil
    source: hot_water
    capacity: autosize
    setpoint: 35.0
    plant_loop: HHW Loop
  - type: fan
    name: VAV_top Supply Fan
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.65
    motor_efficiency: 0.95
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Core_top
    terminal:
      type: vav_box
      name: VAV Box Core_top
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_top_ZN_1
    terminal:
      type: vav_box
      name: VAV Box P_top_ZN1
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_top_ZN_2
    terminal:
      type: vav_box
      name: VAV Box P_top_ZN2
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_top_ZN_3
    terminal:
      type: vav_box
      name: VAV Box P_top_ZN3
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
  - zone: Perimeter_top_ZN_4
    terminal:
      type: vav_box
      name: VAV Box P_top_ZN4
      max_air_flow: autosize
      min_flow_fraction: 0.3
      reheat_type: hot_water
      reheat_capacity: autosize
      plant_loop: HHW Loop
      max_reheat_temp: 40.0
      max_reheat_fraction: 0.5
    per_area_oa: 0.0004318
- name: CAV_bas
  system_type: psz_ac
  availability_schedule: HVACOperationSchd
  controls:
    heating_supply_temp: 32.11
    cooling_supply_temp: 12.89
    design_zone_flow: autosize
    cycling: modulating
    economizer:
      economizer_type: fixed_dry_bulb
      high_limit: 23.889
    fan_operating_mode: continuous
    cooling_sat_reset:
      type: single_zone
      sat_min: 12.89
      sat_max: 32.11
  equipment:
  - type: cooling_coil
    name: CAV_bas Cooling Coil
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 12.89
    plant_loop: CHW Loop
  - type: heating_coil
    name: CAV_bas Preheat Coil
    source: hot_water
    capacity: 100000.0
    setpoint: 32.11
    plant_loop: HHW Loop
  - type: fan
    name: CAV_bas Supply Fan
    source: vav
    design_flow_rate: autosize
    pressure_rise: 1337.13
    impeller_efficiency: 0.65
    motor_efficiency: 0.936
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: Basement
  min_vav_fraction: 0.3
- name: AirLoop_DataCenter_bot
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_bot DX Cooling Coil
    source: dx
    capacity: 15317.05
    cop: 3.0
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.9253
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_bot Heating Coil
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.8
  - type: fan
    name: DC_bot Supply Fan
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.895
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_bot_ZN_6
- name: AirLoop_DataCenter_mid_f2
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f2
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f2
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f2
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f2
- name: AirLoop_DataCenter_mid_f3
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f3
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f3
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f3
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f3
- name: AirLoop_DataCenter_mid_f4
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f4
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f4
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f4
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f4
- name: AirLoop_DataCenter_mid_f5
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f5
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f5
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f5
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f5
- name: AirLoop_DataCenter_mid_f6
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f6
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f6
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f6
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f6
- name: AirLoop_DataCenter_mid_f7
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f7
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f7
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f7
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f7
- name: AirLoop_DataCenter_mid_f8
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f8
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f8
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f8
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f8
- name: AirLoop_DataCenter_mid_f9
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f9
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f9
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f9
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f9
- name: AirLoop_DataCenter_mid_f10
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f10
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f10
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f10
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f10
- name: AirLoop_DataCenter_mid_f11
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_mid DX Cooling Coil_f11
    source: dx
    capacity: 14738.087
    cop: 3.5
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.890328
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_mid Heating Coil_f11
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.7925
  - type: fan
    name: DC_mid Supply Fan_f11
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.865
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_mid_ZN_6_f11
- name: AirLoop_DataCenter_top
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    fan_operating_mode: continuous
    economizer:
      economizer_type: no_economizer
  equipment:
  - type: cooling_coil
    name: DC_top DX Cooling Coil
    source: dx
    capacity: 15247.77
    cop: 3.0
    shr: 0.80066
    setpoint: 15.89
    rated_airflow: 0.92112
    cap_ft_curve: SmDX_CapFT
    eir_ft_curve: SmDX_EIRFT
    cap_fflow_curve: SmDX_CapFF
    eir_fflow_curve: SmDX_EIRFF
    plf_curve: SmDX_PLR
  - type: heating_coil
    name: DC_top Heating Coil
    source: gas
    capacity: autosize
    setpoint: 29.11
    efficiency: 0.8
  - type: fan
    name: DC_top Supply Fan
    source: constant_volume
    design_flow_rate: autosize
    pressure_rise: 966.867
    impeller_efficiency: 0.65
    motor_efficiency: 0.895
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_top_ZN_6
- name: AirLoop_DataCenter_basement
  system_type: psz_ac
  controls:
    heating_supply_temp: 29.11
    cooling_supply_temp: 15.89
    design_zone_flow: autosize
    cycling: modulating
    economizer:
      economizer_type: differential_dry_bulb
      max_outdoor_temp: 23.8889   # Economizer Maximum Limit Dry-Bulb Temperature
    fan_operating_mode: continuous
    cooling_sat_reset:
      type: single_zone
      sat_min: 15.89
      sat_max: 29.11
  equipment:
  - type: cooling_coil
    name: DC_basement CHW Cooling Coil
    source: chilled_water
    capacity: autosize
    shr: 0.8
    setpoint: 15.89
    plant_loop: CHW Loop
  - type: heating_coil
    name: DC_basement Heating Coil
    source: hot_water
    capacity: 100000.0
    setpoint: 29.11
    plant_loop: HHW Loop
  - type: fan
    name: DC_basement Supply Fan
    source: vav
    design_flow_rate: autosize
    pressure_rise: 637.689
    impeller_efficiency: 0.65
    motor_efficiency: 0.95
    vav_coefficients:
    - 0.0013
    - 0.147
    - 0.9506
    - -0.0998
    - 0.0
    motor_in_airstream_fraction: 1.0
  zone_terminals:
  - zone: DataCenter_basement_ZN_6
  min_vav_fraction: 0.5
plant_loops:
- name: HHW Loop
  design_supply_temp: 82.22
  design_delta_t: 27.78
  supply_equipment:
  - type: pump
    name: HHW Pump
    pump_type: variable_speed
    design_flow_rate: autosize
    design_head: 180705.7
    motor_efficiency: 0.9
    motor_heat_to_fluid_fraction: 0.0
    power_curve:
    - 0.0
    - 0.5726
    - -0.301
    - 0.7347
    impeller_efficiency: 0.6667
  - type: boiler
    name: HHW Boiler
    capacity: 3160025.0
    efficiency: 0.7925
    design_outlet_temp: 82.22
    design_water_flow_rate: autosize
    flow_mode: leaving_setpoint_modulated
  setpoint_reset:
    type: oa_reset
    sp_min: 65.6
    sp_max: 82.2
    oa_low: -6.666667
    oa_high: 10.0
# E+ CoolSys1: a primary loop (two constant-speed chiller branch pumps) serving an
# UncontrolledOn ideal HeatExchanger:FluidToFluid, autosized to the primary flow,
# that decouples it from the secondary loop (variable-speed demand-side pump and
# the coils). Here: one decoupled loop, the secondary pump on the demand side, so
# both primary pumps run whenever the loop runs, as E+ runs both branch pumps.
- name: CHW Loop
  design_supply_temp: 6.67
  design_delta_t: 6.67
  # SetpointManager:ReturnTemperature:ChilledWater on the primary loop: 6.7-10.22 C,
  # return held at CHW-Loop-Ret-Temp-Schedule (10.2 C).
  setpoint_reset:
    type: return_temperature
    sp_min: 6.7
    sp_max: 10.22
    return_target: 10.2
  supply_equipment:
  - type: pump
    name: CHW Primary Pump
    pump_type: constant_speed
    design_flow_rate: autosize
    design_head: 123258.429
    motor_efficiency: 0.9
    impeller_efficiency: 0.72
    motor_heat_to_fluid_fraction: 0.0
    num_pumps: 2
  - type: pump
    name: CHW Secondary Pump
    pump_type: variable_speed
    loop_side: demand
    design_flow_rate: autosize
    design_head: 133527.825
    motor_efficiency: 0.9
    impeller_efficiency: 0.72
    motor_heat_to_fluid_fraction: 0.0
    power_curve:
    - 0.0
    - 0.5726
    - -0.301
    - 0.7347
  - type: chiller
    name: CHW Chiller 1
    capacity: 1570096.545
    cop: 6.11
    chw_setpoint: 6.67
    design_chw_flow: 0.05608
    condenser_type: air_cooled
    min_plr: 0.25
    capft:
      coefficients:
      - 0.988289399105446
      - 0.031127718217927
      - -0.00154986412921254
      - -0.00334864255828258
      - -0.000146694443912943
      - 0.000502974958539996
      min_x: 4.0
      max_x: 16.0
      min_y: 12.8
      max_y: 40.0
    eirft:
      coefficients:
      - 0.563967192309392
      - -0.034330681975216
      - 0.00101506219660673
      - 0.0339405925147554
      - -0.000431970984586658
      - -2.52410848639145e-05
      min_x: 4.0
      max_x: 16.0
      min_y: 12.8
      max_y: 40.0
    eirfplr:
      coefficients:
      - 0.309752375539755
      - 0.153649268551135
      - 0.536462254009109
      min_x: 0.0
      max_x: 1.0
  - type: chiller
    name: CHW Chiller 2
    capacity: 1570096.545
    cop: 6.11
    chw_setpoint: 6.67
    design_chw_flow: 0.05608
    condenser_type: air_cooled
    min_plr: 0.25
    capft:
      coefficients:
      - 0.988289399105446
      - 0.031127718217927
      - -0.00154986412921254
      - -0.00334864255828258
      - -0.000146694443912943
      - 0.000502974958539996
      min_x: 4.0
      max_x: 16.0
      min_y: 12.8
      max_y: 40.0
    eirft:
      coefficients:
      - 0.563967192309392
      - -0.034330681975216
      - 0.00101506219660673
      - 0.0339405925147554
      - -0.000431970984586658
      - -2.52410848639145e-05
      min_x: 4.0
      max_x: 16.0
      min_y: 12.8
      max_y: 40.0
    eirfplr:
      coefficients:
      - 0.309752375539755
      - 0.153649268551135
      - 0.536462254009109
      min_x: 0.0
      max_x: 1.0
  # PlantEquipmentOperation:CoolingLoad: chiller 1 alone to 1.57 MW, both above;
  # CoolSys1_Supply Load Distribution Scheme UniformLoad.
  operation:
    distribution: uniform
    load_ranges:
    - lower: 0.0
      upper: 1570096.545
      equipment: [CHW Chiller 1]
    - lower: 1570096.545
      upper: 1.0e14
      equipment: [CHW Chiller 1, CHW Chiller 2]
thermostats:
- name: Office Thermostat
  zones:
  - Office Zones Bottom
  - Office Zones Mid
  - Office Zones Top
  - Basement Zone
  heating_setpoint: 21.0
  cooling_setpoint: 24.0
  unoccupied_heating_setpoint: 15.6
  unoccupied_cooling_setpoint: 26.7
  design_day_heating_setpoints: [15.6, 15.6, 15.6, 15.6, 15.6, 17.6, 19.6, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 21.0, 15.6, 15.6]
  design_day_cooling_setpoints: [26.7, 26.7, 26.7, 26.7, 26.7, 25.7, 25.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 24.0, 26.7, 26.7]
- name: DataCenter Thermostat
  zones:
  - DataCenter Zones
  heating_setpoint: 18.0
  cooling_setpoint: 27.0
  unoccupied_heating_setpoint: 18.0
  unoccupied_cooling_setpoint: 27.0
dhw_systems:
- name: SWHSys1
  mains_temperature:
    correlation:
      annual_avg_temp: 9.95
      max_monthly_delta: 23.7
  water_heater:
    name: SWHSys1 Water Heater
    fuel_type: electric
    tank_volume: 1135.624
    capacity: 87921.32
    efficiency: 1.0
    setpoint: 60.1
    ua_standby: 4.74118
    deadband: 0.1
    ambient_zone: Basement
  pump:
    name: SWH Pump
    pump_type: constant_speed
    design_flow_rate: 0.00044
    design_head: 29891.0
    motor_efficiency: 0.3
    motor_heat_to_fluid_fraction: 0.0
  loads:
  - name: Core_bottom DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f2 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f3 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f4 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f5 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f6 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f7 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f8 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f9 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f10 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_mid_f11 DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
  - name: Core_top DHW
    peak_flow_rate: 0.03667
    schedule: BLDG_SWH_SCH
    use_temperature: 60.0
exterior_equipment:
- name: Exterior_Lights
  power: 64082.8
  fuel: electricity
  subcategory: Exterior Lights
  astronomical_clock: true
- name: Elevator_Lift_Running
  power: 834376.0
  schedule: Elevator_Running_Sch
  fuel: electricity
  subcategory: ElevatorLift
- name: Elevator_Lift_Standby
  power: 19200.0
  schedule: Elevator_Standby_Sch
  fuel: electricity
  subcategory: ElevatorLift
- name: Elevators_Lights_Fan
  power: 1944.0
  fuel: electricity
  subcategory: ElevatorLightsFan
outputs:
- file: zone_results.csv
  frequency: hourly
  variables:
  - zone:temperature
  - zone:heating_rate
  - zone:cooling_rate
  - zone:infiltration_mass_flow
  - zone:supply_air_temperature
  - zone:supply_air_mass_flow
  - site:outdoor_temperature
  - site:direct_normal_radiation
- file: hvac_results.csv
  frequency: hourly
  variables:
  - zone:heating_rate
  - zone:cooling_rate
  - zone:supply_air_temperature
  - zone:supply_air_mass_flow
summary_report: true
performance_curves:
- name: SmDX_CapFT
  curve_type: biquadratic
  coefficients:
  - 0.766956
  - 0.0107756
  - -4.14703e-05
  - 0.00134961
  - -0.000261144
  - 0.000457488
  min_x: 12.77778
  max_x: 23.88889
  min_y: 21.11111
  max_y: 46.11111
- name: SmDX_EIRFT
  curve_type: biquadratic
  coefficients:
  - 0.297145
  - 0.0430933
  - -0.000748766
  - 0.00597727
  - 0.000482112
  - -0.000956448
  min_x: 12.77778
  max_x: 23.88889
  min_y: 21.11111
  max_y: 46.11111
- name: SmDX_CapFF
  curve_type: quadratic
  coefficients:
  - 0.8
  - 0.2
  - 0.0
  min_x: 0.5
  max_x: 1.5
- name: SmDX_EIRFF
  curve_type: quadratic
  coefficients:
  - 1.156
  - -0.1816
  - 0.0256
  min_x: 0.5
  max_x: 1.5
- name: SmDX_PLR
  curve_type: quadratic
  coefficients:
  - 0.75
  - 0.25
  - 0.0
  min_x: 0.0
  max_x: 1.0
